<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<title>Conv_Simple — Prog3-Modbus Polling Sequencer (v5.2)</title>
<style>
  @page { size: Letter; margin: 0.45in 0.55in; }
  body { font-family: 'Segoe UI', Arial, sans-serif; font-size: 10.5pt; color: #111; line-height: 1.42; }
  h1 { font-size: 19pt; margin: 0 0 4pt 0; border-bottom: 2pt solid #111; padding-bottom: 6pt; }
  h2 { font-size: 14pt; margin: 18pt 0 6pt 0; padding: 6pt 10pt; background: #1f3a5f; color: #fff; }
  h3 { font-size: 12pt; margin: 14pt 0 4pt 0; color: #1f3a5f; }
  h4 { font-size: 11pt; margin: 10pt 0 2pt 0; color: #333; }
  .meta { font-size: 9.5pt; color: #555; margin-bottom: 10pt; }
  .meta strong { color: #111; }
  ol, ul { margin: 4pt 0 6pt 22pt; }
  li { margin-bottom: 4pt; }
  code, pre { font-family: 'Consolas', 'Courier New', monospace; }
  pre { background: #f4f5f7; border: 1pt solid #d0d5dc; border-radius: 3pt; padding: 8pt; font-size: 9pt; white-space: pre; overflow-x: auto; tab-size: 2; -webkit-tab-size: 2; line-height: 1.25; }
  pre.ladder { background: #fafbfd; border: 1pt solid #1f3a5f; font-size: 9pt; line-height: 1.15; padding: 10pt 12pt; }
  pre.wiring { background: #fff8e8; border: 1pt solid #b9882a; padding: 10pt; font-size: 9.5pt; }
  pre.bits { background: #f0f4fa; border: 1pt solid #1f3a5f; padding: 10pt; font-size: 9.5pt; }
  code { background: #f4f5f7; padding: 1pt 3pt; border-radius: 2pt; font-size: 10pt; }
  table { border-collapse: collapse; width: 100%; margin: 4pt 0 8pt 0; font-size: 9.5pt; }
  th, td { border: 1pt solid #b5bcc4; padding: 4pt 6pt; text-align: left; vertical-align: top; }
  th { background: #e8edf3; }
  .callout { border-left: 4pt solid #d9822b; background: #fff7eb; padding: 8pt 12pt; margin: 8pt 0; }
  .callout-title { font-weight: bold; color: #a55a14; display: block; margin-bottom: 2pt; }
  .danger { border-left: 4pt solid #c5392c; background: #fdecea; padding: 8pt 12pt; margin: 8pt 0; }
  .danger-title { font-weight: bold; color: #8a1a10; display: block; margin-bottom: 2pt; }
  .ok { border-left: 4pt solid #2f8f3a; background: #ecf6ee; padding: 8pt 12pt; margin: 8pt 0; }
  .ok-title { font-weight: bold; color: #1f5f24; display: block; margin-bottom: 2pt; }
  .bug { border-left: 4pt solid #8a1a10; background: #fff5f3; padding: 10pt 12pt; margin: 10pt 0; }
  .bug-title { font-weight: bold; color: #8a1a10; display: block; margin-bottom: 3pt; font-size: 11pt; }
  .why { background: #eef2f9; padding: 6pt 10pt; margin: 4pt 0 6pt 0; border-radius: 3pt; font-size: 10pt; }
  .why::before { content: 'Why this matters: '; font-weight: bold; color: #1f3a5f; }
  .check { background: #f7fff8; border: 1pt dashed #2f8f3a; padding: 5pt 9pt; border-radius: 3pt; margin: 4pt 0; font-size: 10pt; }
  .check::before { content: '\2713 You should see: '; font-weight: bold; color: #2f8f3a; }
  .pageref { font-size: 8.5pt; color: #888; font-style: italic; }
  hr { border: 0; border-top: 1pt solid #b5bcc4; margin: 12pt 0; }
  .step { background: #1f3a5f; color: #fff; border-radius: 50%; display: inline-block; width: 20pt; height: 20pt; line-height: 20pt; text-align: center; font-weight: bold; margin-right: 7pt; }
  .checkbox { display: inline-block; width: 11pt; height: 11pt; border: 1.5pt solid #111; margin-right: 6pt; vertical-align: middle; }
  .small { font-size: 9.5pt; color: #555; }
  .page-break { page-break-before: always; }
  .compact td, .compact th { padding: 3pt 6pt; font-size: 9.5pt; }
  .rung-caption { font-style: italic; color: #555; font-size: 9.5pt; margin: 2pt 0 6pt 0; }
  .cheatsheet { background: #fffaf0; border: 2pt solid #1f3a5f; padding: 12pt 14pt; margin: 10pt 0; }
  .cheatsheet h3 { margin-top: 8pt; color: #1f3a5f; }
  .cheatsheet table { margin: 4pt 0; }
  .cheatsheet th { background: #1f3a5f; color: #fff; }
  .bit-fixed { font-family: 'Consolas', monospace; font-size: 11pt; letter-spacing: 1pt; color: #1f3a5f; font-weight: bold; }
</style>
</head>
<body>

<h1>Conv_Simple — Prog3-Modbus Polling Sequencer<br/><span style="font-size:13pt;font-weight:normal;color:#555;">Build the 4-rung VFD polling ladder, fix the v5.1 Channel + status-register bugs</span></h1>
<div class="meta">
  <strong>Audience:</strong> First-time CCW ladder author who already programmed the Micro 820 in ST &nbsp;|&nbsp;
  <strong>PLC:</strong> Allen-Bradley Micro 820 (2080-LC20-20QBB)<br/>
  <strong>Drive:</strong> AutomationDirect GS10 DURApulse, Modbus slave node 1<br/>
  <strong>Project:</strong> <code>MIRA_v5</code> &nbsp;|&nbsp;
  <strong>IDE:</strong> Connected Components Workbench (CCW) v22+<br/>
  <strong>Primary reference:</strong> <em>GS10 DURApulse User Manual</em> + <code>plc/GS10_Integration_Guide.md</code><br/>
  <strong>This doc supersedes:</strong> <code>plc/LD_BUILD_GUIDE_v5.md</code> (the v5.1 4-rung build steps)<br/>
  <strong>You will understand after reading:</strong> why the polling sequencer is a state machine driven by <code>vfd_poll_step</code>, what each <code>MSG_MODBUS</code> instance is actually reading/writing, and which v5.1 values were wrong.
</div>

<div class="cheatsheet">
<h3 style="margin-top:0;">🛈 One-page cheat sheet (the values that absolutely must be right)</h3>
<table class="compact">
<thead><tr><th>What</th><th>Value</th><th>Source</th></tr></thead>
<tbody>
<tr><td>PLC serial channel for embedded RS-485</td><td><code>2</code> <span style="color:#c5392c;font-weight:bold;">(NOT 0 — the v5.1 doc was wrong)</span></td><td>Micro 820 ref manual; matches <code>GS10_Integration_Guide.md</code> §5</td></tr>
<tr><td>Drive RJ45 pin for D+ (SG+)</td><td><strong>Pin 5</strong> (green/white per T568B)</td><td>GS10 manual p.10; <code>GS10_Integration_Guide.md</code> §3</td></tr>
<tr><td>Drive RJ45 pin for D- (SG-)</td><td><strong>Pin 4</strong> (blue)</td><td>GS10 manual p.10; <code>GS10_Integration_Guide.md</code> §3</td></tr>
<tr><td>VFD slave address (Modbus Node)</td><td><code>1</code> (matches P09.00 on the keypad)</td><td>GS10 manual p.6; <code>GS10_Integration_Guide.md</code> §1</td></tr>
<tr><td>Baud / format</td><td><code>9600 8N2 RTU</code> (P09.01=96, P09.04=13)</td><td>GS10 manual p.6</td></tr>
<tr><td>Command register (FC06 write)</td><td><code>0x2000</code> (dec <code>8192</code>)</td><td>GS10 manual p.6; <code>GS10_Integration_Guide.md</code> §2</td></tr>
<tr><td>Frequency setpoint register (FC06 write)</td><td><code>0x2001</code> (dec <code>8193</code>)</td><td>GS10 manual p.6; <code>GS10_Integration_Guide.md</code> §2</td></tr>
<tr><td>Fault reset register (FC06 write)</td><td><code>0x2002</code> (dec <code>8194</code>), data = <code>2</code></td><td>GS10 manual p.6; <code>GS10_Integration_Guide.md</code> §6</td></tr>
<tr><td>FC03 monitor block read</td><td>Start <code>0x2103</code> (dec <code>8451</code>), <code>ElementCnt = 4</code> (covers 0x2103–0x2106 contiguous; do NOT read 6 — 0x2108/0x2109 are undocumented)</td><td>GS10 manual p.5; <code>GS10_Integration_Guide.md</code> §2 register map</td></tr>
<tr><td>Operation Status WORD register (FC03 read)</td><td><code>0x2101</code> (dec <code>8449</code>) — different from Output Freq!</td><td>GS10 manual p.5; <code>GS10_Integration_Guide.md</code> §2</td></tr>
<tr><td>Cmd word: <strong>FWD + RUN</strong> (Mike's deployed value)</td><td><code>18</code> (<code>0x0012</code>)</td><td><code>GS10_Integration_Guide.md</code> §2 line 102; bit math contradicts — see §4 below</td></tr>
<tr><td>Cmd word: <strong>REV + RUN</strong> (Mike's deployed value)</td><td><code>20</code> (<code>0x0014</code>)</td><td><code>GS10_Integration_Guide.md</code> §2 line 104; bit math contradicts — see §4 below</td></tr>
<tr><td>Cmd word: <strong>STOP</strong></td><td><code>1</code> (<code>0x0001</code>)</td><td>GS10 manual p.6</td></tr>
</tbody>
</table>
</div>

<div class="bug">
  <span class="bug-title">⚠ 3 bugs in <code>plc/LD_BUILD_GUIDE_v5.md</code> (v5.1) that this doc fixes</span>
  <ol style="margin: 4pt 0 0 22pt;">
    <li><strong>Channel is wrong:</strong> v5.1 says "Channel = 0 (built-in RS-485)" in every rung's config table.
      The Micro 820's <em>embedded</em> serial port is <code>Channel := 2</code>; channel 0 is reserved for a plug-in serial card that the 2080-LC20-20QBB does not have.
      <code>GS10_Integration_Guide.md</code> §5 already shows <code>Channel := 2</code> in the ST code — the build guide drifted from the integration guide and was never reconciled.
      <strong>Fix:</strong> set <code>read_local_cfg.Channel := 2</code>, <code>write_cmd_local_cfg.Channel := 2</code>, <code>write_freq_local_cfg.Channel := 2</code>, <code>fault_reset_local_cfg.Channel := 2</code> in Prog2 ST. Do NOT change the LD rungs themselves — Channel lives in the config struct that Prog2 ST loads each scan.</li>
    <li><strong>Rung 1 is reading Output Frequency, not the status word — but the instance is named <code>mb_read_status</code>:</strong>
      v5.1 sets <code>Target Addr = 8451 (0x2103)</code> and reads 6 registers. Per the GS10 register map, <code>0x2103</code> is <strong>Output Frequency</strong>, and the 6-register block <code>0x2103–0x2108</code> is the live <em>monitor</em> data (frequency, current, DC bus, output voltage, multi-step, power factor) — useful, but <strong>not the operation status word</strong>. The actual status bits (running / fault / direction / at-speed) live at <code>0x2101</code> (dec <code>8449</code>).
      <strong>Fix:</strong> either rename the instance to <code>mb_read_monitor</code> (recommended — what the v5.1 code is actually reading) and add a second FC03 read at <code>0x2101</code> for the status word; or, if you only care about the monitor block, leave it but stop calling it "status".</li>
    <li><strong>ElementCnt mismatch — v5.1 contradicts itself, and the safer value is 4:</strong> Rung 1's header comment says "reads 4 registers" but the inline config table says <code>ElementCnt = 6</code>. The integration guide ST code (<code>GS10_Integration_Guide.md</code> §5) uses <code>ElementCnt := 4</code>. Per the GS10 register map, the contiguous documented block is <code>0x2103–0x2106</code> (Output Frequency, Output Current, DC Bus Voltage, Output Voltage) — exactly 4 registers. Reading 6 would extend into <code>0x2107</code> (Multi-Step Speed Sel — valid but rarely meaningful at runtime) and then <code>0x2108</code> (undocumented in the GS10 manual register map at §2). Reading undocumented registers is unsupported behavior — the drive may return garbage or a Modbus exception.
      <strong>Fix:</strong> use <code>ElementCnt := 4</code> in Prog2 ST for the monitor read. <code>read_data(1)</code> = Output Freq, <code>read_data(2)</code> = Output Current, <code>read_data(3)</code> = DC Bus, <code>read_data(4)</code> = Output Voltage. If you genuinely need Multi-Step Speed or Power Factor later, add a separate FC03 read for them; don't extend this one.</li>
  </ol>
</div>

<div class="page-break"></div>

<h2><span class="step">1</span> The Big Picture</h2>
<p>You're going to make the PLC ask the VFD four questions, once every ~50 ms, forever. "What's your output frequency?" "Run forward at 30 Hz." "Frequency setpoint = 30.0 Hz." "Clear any active fault." Each question is one Modbus packet on the RS-485 wire. Each packet is fired by one ladder rung. A counter (<code>vfd_poll_step</code>) decides whose turn it is to fire — only one rung sends at a time, because you can only have one packet on the wire at a time without collisions.</p>

<h2><span class="step">2</span> The Real-World Problem</h2>
<p>A conveyor sits on the floor with a 2-HP motor wired through a GS10 VFD. The motor's run/stop/direction is controlled from the PLC — not the VFD's keypad. The PLC needs to (a) tell the VFD what to do (run forward at 30 Hz), (b) read back what the VFD is actually doing (motor's at 28.4 Hz, drawing 1.7 A, no fault), and (c) clear faults when the operator presses the reset button. All of this happens over one twisted pair of wires using the Modbus RTU protocol.</p>

<p>The bench rig is one PLC, one drive, one motor, one ~6-foot RS-485 cable. No production gear. You can break things and restart them. That's the point.</p>

<h2><span class="step">3</span> The Simple Version First</h2>
<p>Before the 4-rung sequencer exists, the simplest thing that works is <strong>one</strong> rung firing <strong>one</strong> <code>MSG_MODBUS</code> read continuously:</p>

<pre class="ladder">
    |                                                            |
    +--[ ]--always_true----[MSG_MODBUS]--mb_read_one-------------+
    |                                                            |
</pre>

<p>One read, every scan. The PLC fires another Modbus packet before the previous one has finished. The drive ignores you. The serial driver buffers up requests and eventually goes "out of sync". You see CE10 (comm timeout) on the VFD keypad and ErrorID = 55 in the live monitor. The simple version reads one register fine for about 200 ms, then everything jams.</p>

<div class="ok">
  <span class="ok-title">Why the simple version works at all</span>
  <code>MSG_MODBUS</code>'s <code>IN</code> pin is rising-edge triggered. Even with <code>always_true</code> always high, the block only fires once per scan and waits for <code>.Done</code> before re-triggering. So you get one packet every few scans, which "works" for one register. The problem appears the moment you want to read AND write — two messages racing each other.
</div>

<h2><span class="step">4</span> Why This Becomes a Problem</h2>
<p>The conveyor needs four conversations: read monitor data, write the run command, write the frequency setpoint, clear faults. If you fire all four from rungs that are all enabled at the same time, the serial driver tries to send four packets stacked end-to-end. The Micro 820's embedded serial driver doesn't queue packets — it expects you to wait for one to complete before starting the next. Stack them and you get partial sends, garbled CRCs, and the drive's CE10 timeout fault.</p>

<div class="callout">
  <span class="callout-title">The pain made concrete</span>
  Imagine four people trying to ask the same waiter four different questions at the same time. The waiter can answer one at a time. If everyone shouts, the waiter writes nothing down. You need a queue — and a way to take turns.
</div>

<h2><span class="step">5</span> The Better Pattern — a step-driven sequencer</h2>
<p>One integer (<code>vfd_poll_step</code>) cycles 1 → 2 → 3 → 4 → 1, advanced by a TON timer in Prog2. Each ladder rung in Prog3 watches the step and fires its <code>MSG_MODBUS</code> <strong>only when the step matches its number</strong>. So at any given instant exactly one MSG is active. The wire never sees overlap.</p>

<div class="why">A polling sequencer is a rotating spotlight. Only the rung the spotlight is on can speak. When the spotlight moves on, that rung shuts up and the next rung takes its turn. The TON timer is the clock that moves the spotlight; <code>vfd_poll_step</code> is the spotlight's current position.</div>

<p>This pattern is also what lets you add a fifth conversation later (e.g., "read motor temperature") without touching any of the existing rungs — bump the modulo, add a Rung 5, done.</p>

<h2><span class="step">6</span> CCW Step-by-Step Walkthrough</h2>

<p>Open <code>MIRA_v5.ccwsln</code> in CCW. The pre-build checklist below has to be true before any of these steps work — most of it lives in Prog2 (the ST program) and the global variable list. If you skipped one, the rung will compile but report ErrorID = 55 the moment you go online.</p>

<h4>Pre-build checklist</h4>
<ol>
  <li><span class="checkbox"></span> CCW project <code>MIRA_v5</code> exists; controller is <strong>2080-LC20-20QBB</strong>.</li>
  <li><span class="checkbox"></span> <strong>Embedded Serial Port</strong> → <strong>Properties</strong>: Protocol = Modbus RTU, Mode = Master, Baud = 9600, Parity = None, Stop Bits = 2, Handshake = None. <span class="pageref">[Micro 820 ref manual]</span></li>
  <li><span class="checkbox"></span> Variables imported from <code>VARIABLES_IMPORT.csv</code>. Includes <code>vfd_poll_step</code>, <code>vfd_poll_active</code>, the four config structs, the four data buffers, and the four <code>MSG_MODBUS</code> instances.</li>
  <li><span class="checkbox"></span> Prog2 (ST) loaded with the latest <code>Prog2.stf</code>. Prog2 owns the timer that advances <code>vfd_poll_step</code> and loads the four config structs each scan.</li>
  <li><span class="checkbox"></span> <code>MbSrvConf.xml</code> copied to <code>Controller\Controller\</code> folder.</li>
  <li><span class="checkbox"></span> Program execution order: <strong>Prog2 first, Prog3-Modbus second</strong>. Set in Project Organizer → Programs → Properties.</li>
</ol>

<h4>Add the Prog3-Modbus LD program</h4>
<ol>
  <li><span class="checkbox"></span> Project Organizer → right-click <strong>Programs</strong> → <strong>Add → New LD: Ladder Diagram</strong>.</li>
  <li><span class="checkbox"></span> Rename it <strong>Prog3-Modbus</strong>. Confirm execution order again (Programs → Properties).</li>
  <li><span class="checkbox"></span> Double-click to open the ladder editor.</li>
</ol>

<div class="callout">
  <span class="callout-title">CCW "no match" panic — don't click away</span>
  When you drop a contact and type a variable name like <code>vfd_poll_step</code>, the dropdown may briefly show "no match" while it indexes the variable list. Press Enter anyway — if the variable was imported from CSV, CCW will accept it. Only worry about "no match" if it persists after a build attempt.
</div>

<h4>Rung 1 — Read VFD Monitor Block</h4>

<pre class="ladder">
    |                                                            |
    +--[EQU]------[XIC]---------[MSG_MODBUS]---------------------+
    |  A = B      vfd_poll_active   mb_read_monitor              |
    |  A = vfd_poll_step                                         |
    |  B = 1                                                     |
    |                                                            |
</pre>
<p class="rung-caption">Reads 4 registers starting at 0x2103 (Output Freq, Output Current, DC Bus Voltage, Output Voltage). Note instance renamed from v5.1's misleading <code>mb_read_status</code>; ElementCnt corrected from 6 to 4 (see bug #3).</p>

<ol>
  <li><span class="checkbox"></span> Drag <strong>EQU</strong> from Toolbox to the rung. Source A = <code>vfd_poll_step</code>, Source B = <code>1</code>.</li>
  <li><span class="checkbox"></span> Drag <strong>XIC</strong> (NO contact). Variable = <code>vfd_poll_active</code>.</li>
  <li><span class="checkbox"></span> Drag <strong>MSG_MODBUS</strong> from Toolbox (search "MSG"). Instance name = <strong><code>mb_read_monitor</code></strong> (not <code>mb_read_status</code> — see bug #2).</li>
  <li><span class="checkbox"></span> Click each pin to wire variables:
    <ul>
      <li><code>LocalCfg</code> = <code>read_local_cfg</code></li>
      <li><code>TargetCfg</code> = <code>read_target_cfg</code></li>
      <li><code>LocalAddr</code> = <code>read_data</code></li>
    </ul>
  </li>
</ol>

<p>Config values Prog2 ST loads each scan (these go into the structs — not the rung):</p>

<table class="compact">
<thead><tr><th>Field</th><th>Value</th><th>Why</th></tr></thead>
<tbody>
<tr><td><code>read_local_cfg.Channel</code></td><td><code>2</code></td><td>Embedded RS-485 is channel 2 on Micro 820 <span class="pageref">[Micro 820 ref manual]</span></td></tr>
<tr><td><code>read_local_cfg.Cmd</code></td><td><code>3</code></td><td>FC03 = Read Holding Registers <span class="pageref">[Modbus spec]</span></td></tr>
<tr><td><code>read_local_cfg.ElementCnt</code></td><td><code>4</code></td><td>Four monitor registers — 0x2103–0x2106 (freq, current, DC bus, V_out). Reading 6 lands in undocumented 0x2108 — don't do it.</td></tr>
<tr><td><code>read_target_cfg.Addr</code></td><td><code>8451</code> (0x2103)</td><td>Start of the monitor block <span class="pageref">[GS10 manual p.5]</span></td></tr>
<tr><td><code>read_target_cfg.Node</code></td><td><code>1</code></td><td>VFD's Modbus slave address (P09.00) <span class="pageref">[GS10 manual p.6]</span></td></tr>
</tbody>
</table>

<h4>Rung 2 — Write VFD Command</h4>

<pre class="ladder">
    |                                                            |
    +--[EQU]------[XIC]---------[MSG_MODBUS]---------------------+
    |  A = B      vfd_poll_active   mb_write_cmd                 |
    |  A = vfd_poll_step                                         |
    |  B = 2                                                     |
    |                                                            |
</pre>
<p class="rung-caption">Writes one register to 0x2000 (Control Command). Value comes from <code>vfd_cmd_word</code>, loaded into <code>write_cmd_data(1)</code> by Prog2 ST.</p>

<ol>
  <li><span class="checkbox"></span> <strong>EQU</strong>: Source A = <code>vfd_poll_step</code>, Source B = <code>2</code>.</li>
  <li><span class="checkbox"></span> <strong>XIC</strong>: <code>vfd_poll_active</code>.</li>
  <li><span class="checkbox"></span> <strong>MSG_MODBUS</strong> instance: <code>mb_write_cmd</code>. Pins: <code>LocalCfg = write_cmd_local_cfg</code>, <code>TargetCfg = write_cmd_target_cfg</code>, <code>LocalAddr = write_cmd_data</code>.</li>
</ol>

<p>Config: <code>Channel := 2</code>, <code>Cmd := 6</code> (FC06 Write Single Register), <code>ElementCnt := 1</code>, <code>Addr := 8192</code> (0x2000), <code>Node := 1</code>.</p>

<div class="why">Prog2 ST owns <code>vfd_cmd_word</code> and copies it into <code>write_cmd_data(1)</code> each scan. If you skip the copy, the write fires with stale data and the motor either won't start or runs the wrong way. v5.1 mentioned this as an optional MOV — make it mandatory.</div>

<h4>Rung 3 — Write Frequency Setpoint</h4>

<pre class="ladder">
    |                                                            |
    +--[EQU]------[XIC]---------[MSG_MODBUS]---------------------+
    |  A = B      vfd_poll_active   mb_write_freq                |
    |  A = vfd_poll_step                                         |
    |  B = 3                                                     |
    |                                                            |
</pre>
<p class="rung-caption">Writes one register to 0x2001 (Frequency Setpoint, value = Hz x 10).</p>

<ol>
  <li><span class="checkbox"></span> <strong>EQU</strong>: Source A = <code>vfd_poll_step</code>, Source B = <code>3</code>.</li>
  <li><span class="checkbox"></span> <strong>XIC</strong>: <code>vfd_poll_active</code>.</li>
  <li><span class="checkbox"></span> <strong>MSG_MODBUS</strong> instance: <code>mb_write_freq</code>. Pins: <code>LocalCfg = write_freq_local_cfg</code>, <code>TargetCfg = write_freq_target_cfg</code>, <code>LocalAddr = write_freq_data</code>.</li>
</ol>

<p>Config: <code>Channel := 2</code>, <code>Cmd := 6</code>, <code>ElementCnt := 1</code>, <code>Addr := 8193</code> (0x2001), <code>Node := 1</code>.</p>

<div class="callout">
  <span class="callout-title">Frequency is Hz × 10, not Hz</span>
  To run at 30.0 Hz, load <code>300</code> into <code>vfd_freq_setpoint</code> — not <code>30</code>. Loading <code>30</code> sets 3.0 Hz, which is below most motor minimum frequencies and looks like the drive isn't responding. <span class="pageref">[GS10 manual p.5]</span>
</div>

<h4>Rung 4 — Fault Reset</h4>

<pre class="ladder">
    |                                                            |
    +--[EQU]------[XIC]---------[MSG_MODBUS]---------------------+
    |  A = B      vfd_poll_active   mb_fault_reset               |
    |  A = vfd_poll_step                                         |
    |  B = 4                                                     |
    |                                                            |
</pre>
<p class="rung-caption">Writes value <code>2</code> to register 0x2002 to clear any active fault on the VFD.</p>

<ol>
  <li><span class="checkbox"></span> <strong>EQU</strong>: Source A = <code>vfd_poll_step</code>, Source B = <code>4</code>.</li>
  <li><span class="checkbox"></span> <strong>XIC</strong>: <code>vfd_poll_active</code>.</li>
  <li><span class="checkbox"></span> <strong>MSG_MODBUS</strong> instance: <code>mb_fault_reset</code>. Pins: <code>LocalCfg = fault_reset_local_cfg</code>, <code>TargetCfg = fault_reset_target_cfg</code>, <code>LocalAddr = fault_reset_data</code>.</li>
</ol>

<p>Config: <code>Channel := 2</code>, <code>Cmd := 6</code>, <code>ElementCnt := 1</code>, <code>Addr := 8194</code> (0x2002), <code>Node := 1</code>. Prog2 ST sets <code>fault_reset_cmd := 2</code> and copies it into <code>fault_reset_data(1)</code>.</p>

<div class="page-break"></div>

<h2><span class="step">7</span> Variable Map</h2>

<p>Every variable that touches Prog3 — what it is, where it lives, and <em>why</em> it lives there. The "Why it belongs here" column is the actual teaching content. If you only memorize the names you'll fix this code once and be stuck the next time; if you understand the <em>why</em> you can design your own sequencer for a different drive.</p>

<h4>Sequencer control (program-level, owned by Prog2)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>vfd_poll_step</code></td><td><code>INT</code></td><td>—</td><td>Global tag</td><td>Which rung is "in turn" right now (1..4).</td><td>Global because both Prog2 (advances it) and Prog3 (reads it on every rung's EQU) need to see the same value in the same scan. If it were local to one, the other couldn't react.</td></tr>
<tr><td><code>vfd_poll_active</code></td><td><code>BOOL</code></td><td>—</td><td>Global tag</td><td>Master enable — when FALSE, the sequencer is idle and no Modbus traffic happens.</td><td>Global so the safety interlock or HMI can pause polling in one place. Local to Prog2 would force you to thread it through to Prog3 as another parameter for no benefit.</td></tr>
<tr><td><code>poll_timer</code></td><td><code>TON</code></td><td>—</td><td>Local to Prog2</td><td>Times the ~50 ms step between rungs.</td><td>Local because no other program needs to see its <code>.ET</code> or <code>.Q</code> — Prog2 alone uses it to advance <code>vfd_poll_step</code>.</td></tr>
</tbody>
</table>

<h4>MSG_MODBUS instances (live in the Prog3 LD program)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>mb_read_monitor</code></td><td><code>MSG_MODBUS</code></td><td>—</td><td>Instance variable (Prog3)</td><td>The actual Modbus packet builder + state machine for the monitor read.</td><td>Each MSG_MODBUS instance has its own <code>.Done</code>, <code>.Error</code>, <code>.ErrorID</code>, plus internal scan-state. You need four separate instances because each polls a different register at a different time — sharing one would corrupt the wire.</td></tr>
<tr><td><code>mb_write_cmd</code></td><td><code>MSG_MODBUS</code></td><td>—</td><td>Instance variable (Prog3)</td><td>Same as above, for the command write.</td><td>See above.</td></tr>
<tr><td><code>mb_write_freq</code></td><td><code>MSG_MODBUS</code></td><td>—</td><td>Instance variable (Prog3)</td><td>Same as above, for the frequency-setpoint write.</td><td>See above.</td></tr>
<tr><td><code>mb_fault_reset</code></td><td><code>MSG_MODBUS</code></td><td>—</td><td>Instance variable (Prog3)</td><td>Same as above, for the fault-reset write.</td><td>See above.</td></tr>
</tbody>
</table>

<h4>Config structs (loaded each scan by Prog2 ST, consumed by Prog3 LD)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>read_local_cfg</code> / <code>read_target_cfg</code></td><td>struct</td><td>Input to MSG</td><td>Global tag</td><td>Tells <code>mb_read_monitor</code> which channel, function code, register, and node to talk to.</td><td>Global so Prog2 ST can write them; Prog3 LD wires them into the MSG block as inputs. Splitting into local + target is a Rockwell convention — Local = PLC-side settings, Target = drive-side settings.</td></tr>
<tr><td><code>write_cmd_local_cfg</code> / <code>write_cmd_target_cfg</code></td><td>struct</td><td>Input to MSG</td><td>Global tag</td><td>Same shape, for the command write.</td><td>Separate structs (not one shared) because the four polls have different Cmd values (3 vs 6) and different target Addrs. Sharing one struct would force you to mutate it mid-scan between rungs, which is exactly the kind of race the sequencer is designed to avoid.</td></tr>
<tr><td><code>write_freq_local_cfg</code> / <code>write_freq_target_cfg</code></td><td>struct</td><td>Input to MSG</td><td>Global tag</td><td>Same shape, for the frequency write.</td><td>Same.</td></tr>
<tr><td><code>fault_reset_local_cfg</code> / <code>fault_reset_target_cfg</code></td><td>struct</td><td>Input to MSG</td><td>Global tag</td><td>Same shape, for the fault reset write.</td><td>Same.</td></tr>
</tbody>
</table>

<h4>Data buffers (where MSG_MODBUS puts results / reads payloads)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>read_data</code></td><td><code>INT[125]</code></td><td>Output from MSG</td><td>Global tag</td><td>Receives the 4 monitor registers from rung 1. Indexing: <code>read_data(1)</code> = Output Frequency (Hz x10), <code>read_data(2)</code> = Output Current (A x10), <code>read_data(3)</code> = DC Bus Voltage (V), <code>read_data(4)</code> = Output Voltage (V). Indices 5+ are unused.</td><td>Global so Prog2 ST can scale and expose the values to other programs / HMI. If it were local to Prog3 you'd need a separate copy step.</td></tr>
<tr><td><code>write_cmd_data</code></td><td><code>INT[125]</code></td><td>Input to MSG</td><td>Global tag</td><td>Holds the command word for rung 2's write. Prog2 ST loads <code>write_cmd_data(1) := vfd_cmd_word</code>.</td><td>Global so Prog2 can load it. Buffer is sized 125 because that's the Rockwell convention for Modbus payload arrays even though we only use index 1.</td></tr>
<tr><td><code>write_freq_data</code></td><td><code>INT[125]</code></td><td>Input to MSG</td><td>Global tag</td><td>Holds frequency setpoint × 10 for rung 3's write.</td><td>Same.</td></tr>
<tr><td><code>fault_reset_data</code></td><td><code>INT[125]</code></td><td>Input to MSG</td><td>Global tag</td><td>Holds <code>2</code> for rung 4's write (fault-reset bit).</td><td>Same.</td></tr>
<tr><td><code>vfd_cmd_word</code></td><td><code>INT</code></td><td>—</td><td>Global tag (set by HMI / state machine in Prog2)</td><td>The command Prog2 wants the VFD to obey right now (1 = stop, 18 = FWD+RUN, 20 = REV+RUN).</td><td>Global because the state machine that decides "we should be running forward now" lives elsewhere (Prog2). Prog3's only job is to ship the value out, not decide it.</td></tr>
<tr><td><code>vfd_freq_setpoint</code></td><td><code>INT</code></td><td>—</td><td>Global tag (set by HMI / state machine)</td><td>Desired motor frequency × 10. 300 = 30.0 Hz.</td><td>Same — separation of "decide what" (state machine) from "send it" (Prog3).</td></tr>
</tbody>
</table>

<h2><span class="step">8</span> Code Walkthrough — scan by scan</h2>

<p>Pick a moment when <code>vfd_poll_step = 2</code> and <code>vfd_poll_active = TRUE</code>. The state machine just decided we want REV+RUN, so <code>vfd_cmd_word = 20</code>. Walk what happens in one scan:</p>

<ol>
  <li><strong>Input update phase.</strong> The Micro 820 reads the physical input table — start button, e-stop, selector. None of those affect Prog3 directly; they affect <code>vfd_cmd_word</code> via the state machine in Prog2.</li>
  <li><strong>Prog2 ST executes.</strong> Loads all four config structs (Channel=2, Cmd, Addr, Node). Loads <code>write_cmd_data(1) := vfd_cmd_word</code> = 20. Advances <code>poll_timer</code>; if <code>poll_timer.Q</code>, increments <code>vfd_poll_step</code> and resets the timer.</li>
  <li><strong>Prog3 LD executes.</strong> Rung 1's EQU evaluates <code>vfd_poll_step = 1</code> → FALSE → rung dead. Rung 2's EQU evaluates <code>vfd_poll_step = 2</code> → TRUE. XIC sees <code>vfd_poll_active</code> → TRUE. <code>mb_write_cmd.IN</code> rises → the block builds an FC06 packet at 0x2000 with payload 20 and hands it to the serial driver. Rungs 3 and 4: their EQUs are FALSE; their MSGs sit idle.</li>
  <li><strong>Output update phase.</strong> Nothing in Prog3 drives a physical output, so this is a no-op for our purposes.</li>
  <li><strong>Next scan.</strong> Packet is still on the wire. <code>mb_write_cmd.Done</code> is FALSE because the drive hasn't replied yet. Rung 2 still satisfies EQU+XIC, but the MSG block won't re-fire because it's still in "waiting for response" state internally.</li>
  <li><strong>A few scans later</strong> (~5–15 ms depending on baud and packet length), the drive replies. <code>mb_write_cmd.Done</code> goes TRUE for one scan. <code>poll_timer</code> eventually completes; <code>vfd_poll_step</code> increments to 3. Rung 3 takes over.</li>
</ol>

<div class="why">The reason rung 2 doesn't re-fire while it's waiting for the drive is internal to <code>MSG_MODBUS</code> — the block has its own state machine. EQU+XIC being TRUE is necessary but not sufficient; the block also checks "am I currently in a transaction?" If yes, it ignores its <code>IN</code> until <code>.Done</code> or <code>.Error</code> fires. This is what protects the wire from packet stacking.</div>

<h2><span class="step">9</span> Scan Cycle Explanation</h2>
<p>The Micro 820 runs a fixed five-phase loop every scan (default ~10 ms):</p>
<ol>
  <li><strong>Read inputs.</strong> Physical input table copied into the internal image.</li>
  <li><strong>Execute Prog2 (ST).</strong> Loads configs, advances timer, increments <code>vfd_poll_step</code>.</li>
  <li><strong>Execute Prog3-Modbus (LD).</strong> Exactly one of the four rungs fires its MSG.</li>
  <li><strong>Write outputs.</strong> Output image copied to physical outputs.</li>
  <li><strong>Housekeeping (comms, diagnostics).</strong> The serial driver actually transmits the queued MSG packet during this phase — not during step 3. That's why MSG looks "instant" in the editor but actually takes effect at end-of-scan.</li>
</ol>

<p>Knowing this matters because: if <code>poll_timer.PT = 50 ms</code> but the scan is 10 ms, <code>vfd_poll_step</code> advances every ~5 scans. Each MSG completes in ~2–3 scans (depends on packet length at 9600 baud). So the rotation comfortably fits within the timer window. If the scan ever stretches to 50+ ms (e.g., heavy logic added elsewhere), the timer fires every scan and MSG completions start colliding with step changes — you'll see ErrorID briefly bouncing through 55 (timeout) until the load drops.</p>

<h2><span class="step">10</span> Testing Procedure</h2>

<ol>
  <li><span class="checkbox"></span> Build the project: Ctrl+Shift+B. <strong>0 errors</strong>. If errors reference unknown variables, the CSV import didn't take — re-run it.</li>
  <li><span class="checkbox"></span> Download (USB cable, not Ethernet, for first download — Ethernet sometimes leaves the serial driver out of sync).</li>
  <li><span class="checkbox"></span> Switch PLC to Run mode.</li>
  <li><span class="checkbox"></span> Go online → Variable Monitor.</li>
</ol>

<div class="check"><code>vfd_poll_step</code> visibly cycles <code>1 → 2 → 3 → 4 → 1</code> at the timer rate. If stuck on one value, the timer in Prog2 is broken or <code>vfd_poll_active</code> is FALSE.</div>

<div class="check"><code>mb_read_monitor.ErrorID</code> = <code>0</code> (success) for at least 10 seconds. <code>255</code> means the MSG never executed (serial port out of sync — re-download). <code>55</code> means timeout (check wiring D+/D- swap, check P09.04=13).</div>

<div class="check"><code>read_data(1)</code> &gt; <code>0</code> when motor is commanded to run. Value is Hz × 10, so 300 ≈ 30.0 Hz.</div>

<div class="check">VFD keypad displays the commanded frequency (~30.0 Hz) within 2 seconds of <code>vfd_cmd_word := 18</code>.</div>

<h4>Pass / Fail summary</h4>
<table class="compact">
<thead><tr><th>Test</th><th>Pass</th><th>Fail</th><th>Notes</th></tr></thead>
<tbody>
<tr><td>Project builds with 0 errors</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>vfd_poll_step cycles 1→4</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>mb_read_monitor.ErrorID = 0</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>read_data(1) reads non-zero with motor running</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>vfd_cmd_word := 18 spins motor forward</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>vfd_cmd_word := 1 stops motor</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>vfd_cmd_word := 20 spins motor reverse (verify bit-math live)</td><td>☐</td><td>☐</td><td>If this fails, see open question §11 — try 18 vs 20 vs 34 on the bench.</td></tr>
<tr><td>Write 2 to fault_reset_cmd clears an active fault</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
</tbody>
</table>

<h2><span class="step">11</span> Troubleshooting Guide</h2>

<table class="compact">
<thead><tr><th>Symptom</th><th>Likely cause</th><th>What to check</th><th>Fix</th></tr></thead>
<tbody>
<tr><td><code>mb_*.ErrorID = 255</code> on every rung</td><td>Serial driver not in sync (channel wrong, or download was partial)</td><td>Serial Port → Diagnose. Status should say "in sync".</td><td>Confirm <code>Channel := 2</code> in all four cfg structs. Re-download over USB. If still out of sync, try the factory-reset workflow from v5.1's Serial Port section.</td></tr>
<tr><td><code>mb_*.ErrorID = 55</code> (timeout)</td><td>Wiring (D+/D- swap), baud mismatch, slave node wrong, or P09.04 wrong</td><td>VFD keypad: P09.00=1, P09.01=96, P09.04=13. Multimeter D+/D-: 2.0–2.5V DC idle bias.</td><td>Fix wiring or VFD params. Power-cycle the VFD after changing P09.xx.</td></tr>
<tr><td>Project builds but <code>mb_read_monitor</code> reports unknown identifier</td><td>You renamed the instance from v5.1's <code>mb_read_status</code> but didn't update Prog2 ST's references to <code>.Done</code> / <code>.ErrorID</code></td><td>Search Prog2 for <code>mb_read_status</code> and rename to <code>mb_read_monitor</code>.</td><td>Find/Replace in Prog2.stf. Rebuild.</td></tr>
<tr><td>Frequency setpoint write succeeds but motor runs at wrong speed</td><td>Forgot the × 10 scaling</td><td><code>vfd_freq_setpoint</code> value vs what VFD displays</td><td>Multiply your desired Hz by 10 before writing. 30 Hz → 300.</td></tr>
<tr><td>Direction command runs the wrong way</td><td>Bit-math contradiction between sources for FWD/REV command word — see open question</td><td>Try the other value (18 ↔ 20 ↔ 34) on the bench and observe</td><td>Whichever value spins the motor forward is FWD+RUN for your specific GS10 firmware. Document the verified value in the cheatsheet and update <code>GS10_Integration_Guide.md</code>.</td></tr>
<tr><td>Motor runs once then stops with CE10 / F30 on keypad</td><td>PLC scan stretched and poll timer collided with previous MSG completion</td><td>Add a <code>uptime_seconds</code> tag in Prog2; watch for scan-time spikes</td><td>Increase <code>poll_timer.PT</code> from 50 ms to 100 ms. If problem persists, reduce other program load.</td></tr>
<tr><td>Live monitor shows MSG block's logic but values look frozen</td><td>You're looking at the block <strong>definition</strong>, not the instance</td><td>Project Organizer → Prog3-Modbus → expand. Click <code>mb_read_monitor</code> (the instance), not <code>MSG_MODBUS</code> (the block type).</td><td>Open the instance's local variables view. Each MSG instance has its own state.</td></tr>
<tr><td>Fault won't clear even with rung 4 firing</td><td>Drive in F30.x latched state (comm-loss latch)</td><td>VFD keypad: STOP/RESET button. If still latched, power cycle.</td><td>Hardware reset; software reset is only enough for non-latched fault codes.</td></tr>
</tbody>
</table>

<h2><span class="step">12</span> Mental Model</h2>
<div class="why">The polling sequencer is a rotating spotlight on a stage with four actors. Only the actor in the spotlight can speak. <code>vfd_poll_step</code> is the spotlight's current target. <code>poll_timer</code> is the stagehand who moves the spotlight on a 50 ms cadence. Each <code>MSG_MODBUS</code> instance is one actor, with one line to say into the serial wire. The wire is a stage with room for exactly one speaker — that's why the spotlight exists. Add a fifth actor someday? Just bump the modulo and add a fifth rung. The wire doesn't care; the spotlight handles the choreography.</div>

<h2><span class="step">13</span> What You Should Understand Now</h2>
<ul>
  <li>Why the four rungs all look the same and what changes between them (just the step number and the MSG instance).</li>
  <li>Why <code>Channel := 2</code> and not <code>0</code> for the Micro 820's embedded serial port — and why the deployed Prog2 ST is the authoritative source over the LD build guide when they disagree.</li>
  <li>That a <code>MSG_MODBUS</code> instance has its own internal "waiting for reply" state — the rung's EQU+XIC enables it, but the block decides when to actually send.</li>
  <li>Why each rung needs its own MSG instance and its own pair of cfg structs (sharing creates wire collisions and mid-scan struct mutation races).</li>
  <li>The difference between the status WORD (register 0x2101) and the live monitor BLOCK (0x2103+) — v5.1 conflated them and called the monitor read "status".</li>
  <li>Why the frequency value is multiplied by 10 (the GS10's frequency register is encoded as Hz × 10, integer).</li>
  <li>How the scan loop's five phases interact with MSG: the rung enables the block during phase 3, but the actual serial transmit happens in phase 5.</li>
  <li>What the timer cadence vs scan time relationship is and why a slow scan eventually corrupts the polling sequence.</li>
</ul>

<h2><span class="step">14</span> Next Step</h2>
<p>Two natural next guides, in order:</p>
<ol>
  <li><code>Conv_Simple_Prog3_StatusWord_Decode.html</code> — add a <strong>fifth</strong> rung that reads register <code>0x2101</code> (the actual operation status word) and decode the bits (bit 1 = running, bit 2 = at-speed, bit 7 = fault active). This is what rung 1 was <em>supposed</em> to be doing in v5.1 per its instance name.</li>
  <li><code>Conv_Simple_UDFB_VFDControl.html</code> — wrap the cmd-write rung (Rung 2) into a CCW user-defined function block so you can re-use the same logic to drive two motors. Demonstrates the UDFB teaching arc against a topic you already understand mechanically.</li>
</ol>

<hr/>

<h2><span class="step">15</span> Open question — bench-verify before relying on production</h2>

<div class="callout">
  <span class="callout-title">Command word bit math has a known contradiction between Mike's sources</span>
  Three different values for "REV + RUN" appear across the existing documentation:
  <ul>
    <li><strong>20</strong> (<code>0x0014</code>) — <code>plc/LD_BUILD_GUIDE_v5.md</code> Rung 2; <code>GS10_Integration_Guide.md</code> §2 "Common Command Words" table; deployed Prog2 ST.</li>
    <li><strong>18</strong> (<code>0x0012</code>) — same sources, but labeled as FWD+RUN there.</li>
    <li><strong>34</strong> (<code>0x0022</code>) — the existing <code>~/.claude/skills/plc-instruction-guide/references/style-vocabulary.md</code> bug example says this is the correct REV+RUN value with explicit bit math "bit 5 + bit 1 = 32 + 2 = 34".</li>
  </ul>
  Per <code>GS10_Integration_Guide.md</code> §2's bit-field table: RUN sets bit 1 (decimal 2), FWD sets bit 3 (decimal 8), REV sets bit 4 (decimal 16). That arithmetic gives FWD+RUN = 10 and REV+RUN = 18. Neither matches the "Common Command Words" table on the same page, which lists FWD+RUN = 18 and REV+RUN = 20. The skill's bug example asserting 34 corresponds to a different bit-position convention again (bit 5 for REV).
  <br/><br/>
  <strong>What to do:</strong> bench-test all three values when you sit down at the rig. Whichever value <em>actually</em> spins the motor in reverse on your specific GS10 firmware is the correct one. Update this guide's cheatsheet and the integration guide with the bench-verified value and a <code>[verified on bench YYYY-MM-DD]</code> citation. Then delete the wrong values from the cheatsheet and from the v5.1 build guide so they don't propagate further. This is exactly the "when sources disagree" workflow in <code>~/.claude/skills/plc-instruction-guide/references/citation-discipline.md</code>.
</div>

<h2><span class="step">16</span> Appendix — cheatsheet repeat</h2>

<div class="cheatsheet">
<h3 style="margin-top:0;">🛈 Tear-off cheat sheet (back-of-doc copy for quick reference)</h3>
<table class="compact">
<thead><tr><th>What</th><th>Value</th></tr></thead>
<tbody>
<tr><td>Channel (embedded RS-485 on Micro 820)</td><td><code>2</code></td></tr>
<tr><td>Baud / format</td><td><code>9600 8N2 RTU</code></td></tr>
<tr><td>Drive Modbus node</td><td><code>1</code></td></tr>
<tr><td>VFD RJ45 pin 5 = SG+ ; pin 4 = SG- ; pin 3 = SGND</td><td>—</td></tr>
<tr><td>FC03 monitor block</td><td><code>0x2103</code> (dec 8451), <code>ElementCnt = 4</code> (NOT 6)</td></tr>
<tr><td>FC03 status word</td><td><code>0x2101</code> (dec 8449), <code>ElementCnt = 1</code> (NOT in v5.1)</td></tr>
<tr><td>FC06 Control Command</td><td><code>0x2000</code> (dec 8192)</td></tr>
<tr><td>FC06 Frequency Setpoint</td><td><code>0x2001</code> (dec 8193), value = Hz × 10</td></tr>
<tr><td>FC06 Fault Reset</td><td><code>0x2002</code> (dec 8194), data = <code>2</code></td></tr>
<tr><td>Cmd: STOP</td><td><code>1</code></td></tr>
<tr><td>Cmd: FWD + RUN (deployed; bench-verify against bit-math, see §15)</td><td><code>18</code></td></tr>
<tr><td>Cmd: REV + RUN (deployed; bench-verify against bit-math, see §15)</td><td><code>20</code></td></tr>
</tbody>
</table>
</div>

</body>
</html>
