<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<title>Conv_Simple — UDFB Intro: motor_starter (Green PB + Direction Switch + VFD)</title>
<style>
  @page { size: Letter; margin: 0.45in 0.55in; }
  body { font-family: 'Segoe UI', Arial, sans-serif; font-size: 10.5pt; color: #111; line-height: 1.42; }
  h1 { font-size: 19pt; margin: 0 0 4pt 0; border-bottom: 2pt solid #111; padding-bottom: 6pt; }
  h2 { font-size: 14pt; margin: 18pt 0 6pt 0; padding: 6pt 10pt; background: #1f3a5f; color: #fff; }
  h3 { font-size: 12pt; margin: 14pt 0 4pt 0; color: #1f3a5f; }
  h4 { font-size: 11pt; margin: 10pt 0 2pt 0; color: #333; }
  .meta { font-size: 9.5pt; color: #555; margin-bottom: 10pt; }
  .meta strong { color: #111; }
  ol, ul { margin: 4pt 0 6pt 22pt; }
  li { margin-bottom: 4pt; }
  code, pre { font-family: 'Consolas', 'Courier New', monospace; }
  pre { background: #f4f5f7; border: 1pt solid #d0d5dc; border-radius: 3pt; padding: 8pt; font-size: 9pt; white-space: pre; overflow-x: auto; tab-size: 2; -webkit-tab-size: 2; line-height: 1.25; }
  pre.ladder { background: #fafbfd; border: 1pt solid #1f3a5f; font-size: 9pt; line-height: 1.15; padding: 10pt 12pt; }
  pre.wiring { background: #fff8e8; border: 1pt solid #b9882a; padding: 10pt; font-size: 9.5pt; }
  pre.bits { background: #f0f4fa; border: 1pt solid #1f3a5f; padding: 10pt; font-size: 9.5pt; }
  code { background: #f4f5f7; padding: 1pt 3pt; border-radius: 2pt; font-size: 10pt; }
  table { border-collapse: collapse; width: 100%; margin: 4pt 0 8pt 0; font-size: 9.5pt; }
  th, td { border: 1pt solid #b5bcc4; padding: 4pt 6pt; text-align: left; vertical-align: top; }
  th { background: #e8edf3; }
  .callout { border-left: 4pt solid #d9822b; background: #fff7eb; padding: 8pt 12pt; margin: 8pt 0; }
  .callout-title { font-weight: bold; color: #a55a14; display: block; margin-bottom: 2pt; }
  .danger { border-left: 4pt solid #c5392c; background: #fdecea; padding: 8pt 12pt; margin: 8pt 0; }
  .danger-title { font-weight: bold; color: #8a1a10; display: block; margin-bottom: 2pt; }
  .ok { border-left: 4pt solid #2f8f3a; background: #ecf6ee; padding: 8pt 12pt; margin: 8pt 0; }
  .ok-title { font-weight: bold; color: #1f5f24; display: block; margin-bottom: 2pt; }
  .bug { border-left: 4pt solid #8a1a10; background: #fff5f3; padding: 10pt 12pt; margin: 10pt 0; }
  .bug-title { font-weight: bold; color: #8a1a10; display: block; margin-bottom: 3pt; font-size: 11pt; }
  .why { background: #eef2f9; padding: 6pt 10pt; margin: 4pt 0 6pt 0; border-radius: 3pt; font-size: 10pt; }
  .why::before { content: 'Why this matters: '; font-weight: bold; color: #1f3a5f; }
  .check { background: #f7fff8; border: 1pt dashed #2f8f3a; padding: 5pt 9pt; border-radius: 3pt; margin: 4pt 0; font-size: 10pt; }
  .check::before { content: '\2713 You should see: '; font-weight: bold; color: #2f8f3a; }
  .pageref { font-size: 8.5pt; color: #888; font-style: italic; }
  hr { border: 0; border-top: 1pt solid #b5bcc4; margin: 12pt 0; }
  .step { background: #1f3a5f; color: #fff; border-radius: 50%; display: inline-block; width: 20pt; height: 20pt; line-height: 20pt; text-align: center; font-weight: bold; margin-right: 7pt; }
  .checkbox { display: inline-block; width: 11pt; height: 11pt; border: 1.5pt solid #111; margin-right: 6pt; vertical-align: middle; }
  .small { font-size: 9.5pt; color: #555; }
  .page-break { page-break-before: always; }
  .compact td, .compact th { padding: 3pt 6pt; font-size: 9.5pt; }
  .rung-caption { font-style: italic; color: #555; font-size: 9.5pt; margin: 2pt 0 6pt 0; }
  .cheatsheet { background: #fffaf0; border: 2pt solid #1f3a5f; padding: 12pt 14pt; margin: 10pt 0; }
  .cheatsheet h3 { margin-top: 8pt; color: #1f3a5f; }
  .cheatsheet table { margin: 4pt 0; }
  .cheatsheet th { background: #1f3a5f; color: #fff; }
  .bit-fixed { font-family: 'Consolas', monospace; font-size: 11pt; letter-spacing: 1pt; color: #1f3a5f; font-weight: bold; }
</style>
</head>
<body>

<h1>Conv_Simple — UDFB Intro<br/><span style="font-size:13pt;font-weight:normal;color:#555;">Build the simplest CCW user-defined function block that controls the GS10 VFD: Green PB seal-in + 3-position direction switch + e-stop</span></h1>
<div class="meta">
  <strong>Audience:</strong> First-time UDFB author who can already read CCW Structured Text &nbsp;|&nbsp;
  <strong>PLC:</strong> Allen-Bradley Micro 820 (2080-LC20-20QBB)<br/>
  <strong>Drive:</strong> AutomationDirect GS10 DURApulse, Modbus slave node 1, controlled via <code>vfd_cmd_word</code><br/>
  <strong>Project:</strong> <code>MIRA_v5</code> &nbsp;|&nbsp;
  <strong>IDE:</strong> Connected Components Workbench (CCW) v22+<br/>
  <strong>Primary reference:</strong> <em>GS10 DURApulse User Manual</em> + <code>plc/GS10_Integration_Guide.md</code><br/>
  <strong>This doc supersedes:</strong> nothing — new lesson, but assumes the cmd-word fixes from <code>Conv_Simple_Prog3_Modbus_Polling.pdf</code> are already in place<br/>
  <strong>You will understand after reading:</strong> how to build a sealed-cabinet UDFB for motor control, why every variable lives in the scope it's in, and what changes in Prog2 ST so the new UDFB owns <code>vfd_cmd_word</code> outright.
</div>

<div class="cheatsheet">
<h3 style="margin-top:0;">🛈 One-page cheat sheet — the values + I/O that absolutely must be right</h3>
<table class="compact">
<thead><tr><th>What</th><th>Value / Tag</th><th>Source</th></tr></thead>
<tbody>
<tr><td>Green pushbutton (NO momentary, illuminated)</td><td><code>_IO_EM_DI_04</code> (PBRun)</td><td>Deployed Prog2 ST; verified on bench</td></tr>
<tr><td>Direction selector FWD position (NO contact)</td><td><code>_IO_EM_DI_00</code> → decoded as <code>dir_fwd</code></td><td>Deployed Prog2 ST</td></tr>
<tr><td>Direction selector REV position (NO contact)</td><td><code>_IO_EM_DI_01</code> → decoded as <code>dir_rev</code></td><td>Deployed Prog2 ST</td></tr>
<tr><td>E-stop dual-channel (NC + NO)</td><td><code>_IO_EM_DI_02</code> + <code>_IO_EM_DI_03</code> → decoded as <code>e_stop_active</code> + <code>estop_wiring_fault</code></td><td>Deployed Prog2 ST</td></tr>
<tr><td>Green run lamp (motor running indicator)</td><td><code>_IO_EM_DO_00</code> (LightGreen)</td><td>Deployed Prog2 ST</td></tr>
<tr><td>VFD command global (UDFB writes here)</td><td><code>vfd_cmd_word : INT</code></td><td>Deployed; shipped to drive by Prog3-Modbus FC06 write at <code>0x2000</code></td></tr>
<tr><td>Cmd word STOP</td><td><code>1</code></td><td>GS10 manual p.6</td></tr>
<tr><td>Cmd word FWD + RUN (deployed value; bench-verify)</td><td><code>18</code> (<code>0x0012</code>)</td><td><code>GS10_Integration_Guide.md</code> §2; <strong>bit-math contradiction open — see <code>Conv_Simple_Prog3_Modbus_Polling.pdf</code> §15</strong></td></tr>
<tr><td>Cmd word REV + RUN (deployed value; bench-verify)</td><td><code>20</code> (<code>0x0014</code>)</td><td>Same — bench-verify before relying on production</td></tr>
<tr><td>UDFB name (this guide)</td><td><code>motor_starter</code></td><td>this doc</td></tr>
<tr><td>UDFB instance name (this guide)</td><td><code>motor_starter_inst</code></td><td>this doc</td></tr>
<tr><td>UDFB inputs (in declared order)</td><td><code>Enable</code>, <code>StartPB</code>, <code>DirFwdSw</code>, <code>DirRevSw</code>, <code>EStopOK</code></td><td>this doc §6/§7</td></tr>
<tr><td>UDFB outputs (in declared order)</td><td><code>VFDCmdWord : INT</code>, <code>RunLamp : BOOL</code></td><td>this doc §6/§7</td></tr>
<tr><td>UDFB locals</td><td><code>RunLatch : BOOL</code>, <code>DirLatch : INT</code>, <code>PrevStartPB : BOOL</code></td><td>this doc §7</td></tr>
</tbody>
</table>
</div>

<div class="bug">
  <span class="bug-title">⚠ Carry-forward from <code>Conv_Simple_Prog3_Modbus_Polling.pdf</code> — these must be true before this guide works</span>
  <ol style="margin: 4pt 0 0 22pt;">
    <li><strong>Channel := 2</strong> in all four <code>*_local_cfg</code> structs in Prog2 ST. Embedded RS-485 is Channel 2 on the Micro 820, not 0.</li>
    <li><strong>ElementCnt := 4</strong> on the monitor read in Prog2 ST. Reading 6 lands in undocumented register <code>0x2108</code>.</li>
    <li><strong>FWD/REV command word values bench-verified.</strong> This guide uses 18 / 20 because that's what the deployed code uses, but the bit-math across the three sources contradicts (18 vs 20 vs 34). Confirm the working value on your bench before relying on this UDFB to spin in the correct direction. The §10 test procedure includes a direction-check test that catches this.</li>
  </ol>
</div>

<div class="page-break"></div>

<h2><span class="step">1</span> The Big Picture</h2>

<p>You're going to push a green button. A motor will spin. Whether the motor spins forward or reverse depends on where a 3-position selector switch is pointing when you press the button. Flipping the selector while the motor is running will stop it — you have to press the button again to start it back up in the new direction. Pressing the e-stop kills it immediately. Releasing the e-stop alone does not restart the motor; you have to press the green button again.</p>

<p>You're going to build that behavior <strong>once</strong>, inside a sealed box of logic called a User-Defined Function Block (UDFB). The sealed box has labeled terminals on its outside: one for the green button, one for each direction-switch position, one for the e-stop status, one for "enable", and on the output side one terminal that drops out the VFD command word and one that lights the run lamp. Inside the box, the logic is the same every time. You wire one box up to one motor. If you ever need a second motor, you wire a second copy of the same box up to a second pushbutton + selector + lamp. Fixing a bug inside the box fixes both motors at once.</p>

<h2><span class="step">2</span> The Real-World Problem</h2>

<p>The bench conveyor has one motor today: a 2-HP 3-phase induction motor wired through the GS10 VFD. The control panel has a green illuminated pushbutton, a 3-position selector switch (FWD / OFF / REV), and a mushroom e-stop. Today, the motor-control logic lives inline inside Prog2 ST as a 5-state machine (IDLE → STARTING → RUNNING → STOPPING → FAULT). It works. But it's a wall of <code>CASE</code> statements that all reference the same global tags, and the moment a second motor needs the same treatment, you're copy-pasting the entire state machine and search-and-replacing tag names.</p>

<p>This guide does two things at once: (1) teaches the canonical seal-in motor-starter pattern as a UDFB, and (2) refactors the deployed Prog2 ST so the new UDFB is the sole authority on <code>vfd_cmd_word</code> — no more split-brain between the state machine and a new block fighting over the same global.</p>

<h2><span class="step">3</span> The Simple Version First</h2>

<p>Before the UDFB exists, the simplest correct version of this logic is five flat ladder rungs in Prog3 (or in Prog2 ST). Show them flat first, prove they work, then go look at the pain.</p>

<h3>Rung 1 — Drop the seal-in on any stop condition</h3>

<pre class="ladder">
    │                                                              │
    ├─[/]─e_stop_active─[/]─estop_wiring_fault─┬─[ ]─dir_fwd─┬─( )─run_ok
    │                                          │             │
    │                                          └─[ ]─dir_rev─┘
    │                                                              │
</pre>
<p class="rung-caption">An "OK to run" composite bit. TRUE means e-stop healthy AND a direction is selected.</p>

<h3>Rung 2 — Seal-in latch on the green pushbutton</h3>

<pre class="ladder">
    │                                                              │
    ├─┬─[ ]─start_pb_rising─┬─[ ]─run_ok─( )─run_latch
    │ │                     │
    │ └─[ ]─run_latch───────┘
    │                                                              │
</pre>
<p class="rung-caption">Classic seal-in. <code>start_pb_rising</code> is the rising-edge bit of the green PB; <code>run_latch</code> holds itself in once started, as long as <code>run_ok</code> stays TRUE.</p>

<h3>Rung 3 — Stop on direction change while running</h3>

<pre class="ladder">
    │                                                              │
    ├─[ ]─run_latch─┬─[ ]─dir_latched_fwd─[/]─dir_fwd─┬─(R)─run_latch
    │               │                                  │
    │               └─[ ]─dir_latched_rev─[/]─dir_rev─┘
    │                                                              │
</pre>
<p class="rung-caption">If the direction switch is in a different position than the one captured at start, drop the latch.</p>

<h3>Rung 4 — Capture the direction at the moment of start</h3>

<pre class="ladder">
    │                                                              │
    ├─[ ]─start_pb_rising─[ ]─dir_fwd─( )─dir_latched_fwd
    │
    ├─[ ]─start_pb_rising─[ ]─dir_rev─( )─dir_latched_rev
    │                                                              │
</pre>

<h3>Rung 5 — Assign the VFD command word and the run lamp</h3>

<pre class="ladder">
    │                                                              │
    ├─[/]─run_latch───────────────────────────( )─vfd_cmd_word := 1     (STOP)
    │
    ├─[ ]─run_latch─[ ]─dir_latched_fwd───────( )─vfd_cmd_word := 18    (FWD+RUN)
    │
    ├─[ ]─run_latch─[ ]─dir_latched_rev───────( )─vfd_cmd_word := 20    (REV+RUN)
    │
    └─[ ]─run_latch───────────────────────────( )─_IO_EM_DO_00          (run lamp)
    │                                                              │
</pre>

<div class="ok">
  <span class="ok-title">If you see this, the simple version works</span>
  Green PB while FWD selector → <code>vfd_cmd_word = 18</code> within one scan; VFD keypad shows commanded frequency within ~2 sec; <code>_IO_EM_DO_00</code> lights solid; flipping selector to OFF drops <code>vfd_cmd_word</code> to <code>1</code> within one scan; flipping selector REV mid-run also drops to <code>1</code> and requires a fresh PB press.
</div>

<h2><span class="step">4</span> Why This Becomes a Problem</h2>

<p>You wired five rungs. They work. Now imagine the conveyor gets a second motor — say a discharge cross-belt — that needs the same exact behavior: its own green PB, its own selector, its own e-stop (or sharing the main e-stop), its own run lamp, writing to its own VFD's command word over Modbus. To replicate the five rungs:</p>

<ul>
  <li>Five rungs become ten rungs.</li>
  <li>Every tag in those new five rungs gets a "_2" suffix or its own new name.</li>
  <li>You find a bug in the seal-in logic (say, you realize the dropping-direction rung doesn't account for the "both selector contacts closed = wiring fault" case). You fix it on motor 1's rungs. Two weeks later, motor 2 has the same fault and you spend an hour wondering why it doesn't behave like motor 1.</li>
  <li>The five-rung pattern is now ten rungs; if a third motor appears, fifteen. Each is a copy of the same logic with slightly different tag names. The cognitive load to verify "yes, all three are doing the same thing" is no longer linear.</li>
</ul>

<div class="callout">
  <span class="callout-title">The pain made concrete</span>
  This isn't hypothetical. The deployed Prog2 ST today has a 5-state machine that does roughly the same job, and adding a second conveyor motor would mean copy-pasting the whole <code>CASE conv_state OF</code> block with renamed locals. The state-machine approach is more powerful than the flat rungs above (timers, fault states, recovery transitions) but it suffers from the same scaling problem when motor-count grows.
</div>

<h2><span class="step">5</span> The Better Pattern — User-Defined Function Block</h2>

<p>A UDFB is a sealed box of logic with labeled input and output terminals. You define it once — name it, declare its inputs, declare its outputs, declare its private locals, write the body. From that point on, every place in the program that needs that behavior just drops the block in and wires the terminals. Inside, the logic runs identically every time. The terminals are the contract: as long as the caller wires the inputs to something sensible, the block does what it promises.</p>

<div class="why">A UDFB is a sealed starter cabinet. You wire field devices to the terminals on the front — start PB, direction switch, e-stop, run lamp, VFD command. Inside is the latching logic, identical in every cabinet. Build one cabinet, install two. Fix a bug in the cabinet design, every cabinet on the floor is now fixed.</div>

<p>The block has <strong>instances</strong>. Each instance is an independent copy of the internal storage (in our case: <code>RunLatch</code>, <code>DirLatch</code>, <code>PrevStartPB</code>). One motor's instance latches separately from the other's, even though both run the same block code. That's the leverage of the pattern.</p>

<div class="page-break"></div>

<h2><span class="step">6</span> CCW Step-by-Step Walkthrough</h2>

<p>Have CCW open with the <code>MIRA_v5</code> project loaded. We're going to create one UDFB (<code>motor_starter</code>), call it once from a new ladder rung in Prog3 (or a fresh Prog4), and remove the conflicting <code>vfd_cmd_word :=</code> assignments from Prog2 ST.</p>

<h4>Step 1 — Create the UDFB</h4>
<ol>
  <li><span class="checkbox"></span> Project Organizer → right-click <strong>User-Defined Function Blocks</strong> → <strong>Add → New Function Block</strong>.</li>
  <li><span class="checkbox"></span> Language: choose <strong>Structured Text</strong>. (You can pick LD for an inside-the-block ladder version too; ST is shorter for this case and reads more directly.)</li>
  <li><span class="checkbox"></span> Name: <code>motor_starter</code>. Press OK.</li>
  <li><span class="checkbox"></span> The block opens with an empty variable list and an empty ST body editor.</li>
</ol>

<h4>Step 2 — Declare the variables (in order — order matters)</h4>

<p>In the variable list at the top of the block editor, add these entries. The order you list them determines the order the pins appear when you drop the block onto a calling rung, so group related pins together.</p>

<table class="compact">
<thead><tr><th>Section</th><th>Name</th><th>Type</th><th>Initial</th></tr></thead>
<tbody>
<tr><td>VAR_INPUT</td><td><code>Enable</code></td><td><code>BOOL</code></td><td><code>TRUE</code></td></tr>
<tr><td>VAR_INPUT</td><td><code>StartPB</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR_INPUT</td><td><code>DirFwdSw</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR_INPUT</td><td><code>DirRevSw</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR_INPUT</td><td><code>EStopOK</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR_OUTPUT</td><td><code>VFDCmdWord</code></td><td><code>INT</code></td><td><code>1</code></td></tr>
<tr><td>VAR_OUTPUT</td><td><code>RunLamp</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR (local)</td><td><code>RunLatch</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR (local)</td><td><code>DirLatch</code></td><td><code>INT</code></td><td><code>0</code></td></tr>
<tr><td>VAR (local)</td><td><code>PrevStartPB</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR (local)</td><td><code>StartPBRising</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR (local)</td><td><code>DirChangedWhileRunning</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
<tr><td>VAR (local)</td><td><code>DropConditions</code></td><td><code>BOOL</code></td><td><code>FALSE</code></td></tr>
</tbody>
</table>

<div class="callout">
  <span class="callout-title">VAR_INPUT default initial value — non-obvious gotcha</span>
  CCW lets you set an initial value on a <code>VAR_INPUT</code> declaration. That initial is only used if the caller leaves the pin unwired. For <code>Enable</code>, defaulting to <code>TRUE</code> means "if the caller forgets to wire it, the block runs" — which is what you want for a master gate. For everything else, default to <code>FALSE</code> so an unwired input never accidentally starts a motor.
</div>

<h4>Step 3 — Paste the ST body</h4>

<p>Click into the ST editor and paste this verbatim. The body is intentionally short — about 30 lines.</p>

<pre>(* === motor_starter — green PB seal-in with direction-lock + e-stop drop === *)

(* Rising-edge on start pushbutton — prevents stuck-PB auto-restart *)
StartPBRising := StartPB AND NOT PrevStartPB;
PrevStartPB := StartPB;

(* Did the operator flip the selector to a different position while running? *)
DirChangedWhileRunning := RunLatch AND (
    (DirLatch = 1 AND NOT DirFwdSw) OR
    (DirLatch = 2 AND NOT DirRevSw)
);

(* Anything that should drop the seal-in latch *)
DropConditions := (NOT Enable)
               OR (NOT EStopOK)
               OR (NOT DirFwdSw AND NOT DirRevSw)   (* selector OFF = stop *)
               OR (DirFwdSw AND DirRevSw)            (* both contacts = wiring fault *)
               OR DirChangedWhileRunning;

(* Seal-in state machine *)
IF DropConditions THEN
    RunLatch := FALSE;
    DirLatch := 0;
ELSIF StartPBRising AND NOT RunLatch THEN
    IF DirFwdSw THEN
        RunLatch := TRUE;
        DirLatch := 1;
    ELSIF DirRevSw THEN
        RunLatch := TRUE;
        DirLatch := 2;
    END_IF;
END_IF;

(* Output assignment *)
IF NOT RunLatch THEN
    VFDCmdWord := 1;             (* STOP *)
ELSIF DirLatch = 1 THEN
    VFDCmdWord := 18;            (* FWD + RUN — bench-verify, see cheatsheet *)
ELSIF DirLatch = 2 THEN
    VFDCmdWord := 20;            (* REV + RUN — bench-verify, see cheatsheet *)
ELSE
    VFDCmdWord := 1;             (* defensive fallback *)
END_IF;
RunLamp := RunLatch;
</pre>

<h4>Step 4 — Build the UDFB</h4>
<ol>
  <li><span class="checkbox"></span> Press <strong>F8</strong> (Build). Look for <strong>0 errors</strong>.</li>
  <li><span class="checkbox"></span> If errors appear, check: did you typo an input name in the ST body vs the variable list? CCW treats UDFB scope as case-insensitive but spelling-sensitive — <code>DirFwd</code> ≠ <code>DirFwdSw</code>.</li>
</ol>

<div class="ok">
  <span class="ok-title">If you see "0 errors, 0 warnings"</span>
  The UDFB is now a usable building block in your project. Project Organizer → User-Defined Function Blocks → <code>motor_starter</code> will show it, and the Toolbox in any program's editor will show it under the project's UDFB section.
</div>

<h4>Step 5 — Add the calling rung in a new LD program</h4>

<p>You can call the UDFB from Prog3 (where the Modbus rungs live), or — cleaner — add a Prog4 specifically for motor control logic. Either works. The walkthrough below assumes Prog4 for clarity.</p>

<ol>
  <li><span class="checkbox"></span> Project Organizer → Programs → right-click → <strong>Add → New LD: Ladder Diagram</strong> → name it <code>Prog4-MotorControl</code>.</li>
  <li><span class="checkbox"></span> Set execution order: Prog2 first, Prog3-Modbus second, Prog4-MotorControl third. Properties → Order.</li>
  <li><span class="checkbox"></span> Open Prog4. Drag a contact onto rung 1, type <code>enable_motor_ctrl</code> (a global BOOL you'll create; default TRUE).</li>
  <li><span class="checkbox"></span> From Toolbox → User-Defined Function Blocks → drag <code>motor_starter</code> onto the rung. Instance name dialog: enter <code>motor_starter_inst</code>.</li>
  <li><span class="checkbox"></span> Wire each pin by clicking the pin and typing the tag:
    <ul>
      <li><code>Enable</code> ← (wired from the contact)</li>
      <li><code>StartPB</code> ← <code>_IO_EM_DI_04</code></li>
      <li><code>DirFwdSw</code> ← <code>dir_fwd</code></li>
      <li><code>DirRevSw</code> ← <code>dir_rev</code></li>
      <li><code>EStopOK</code> ← <code>NOT e_stop_active AND NOT estop_wiring_fault</code> (you may need an inline expression rung; or pre-compute as <code>e_stop_ok</code> global in Prog2 ST)</li>
      <li><code>VFDCmdWord</code> → <code>vfd_cmd_word</code></li>
      <li><code>RunLamp</code> → <code>_IO_EM_DO_00</code></li>
    </ul>
  </li>
</ol>

<div class="callout">
  <span class="callout-title">"EStopOK" can't be a NOT-NOT expression on a ladder pin</span>
  CCW won't let you type <code>NOT e_stop_active AND NOT estop_wiring_fault</code> directly into the pin field — it expects a single variable. Easiest fix: add one line to Prog2 ST: <code>e_stop_ok := NOT e_stop_active AND NOT estop_wiring_fault;</code> and declare <code>e_stop_ok : BOOL;</code> as a global. Then wire <code>EStopOK</code> ← <code>e_stop_ok</code>.
</div>

<h4>Step 6 — Remove the conflicting <code>vfd_cmd_word :=</code> in Prog2 ST</h4>

<p>Per the design decision Mike locked when approving this guide: the UDFB drives <code>vfd_cmd_word</code> directly. The old state-machine assignments must be removed (or commented out) so both don't write to the same global within one scan.</p>

<ol>
  <li><span class="checkbox"></span> Open Prog2 in CCW.</li>
  <li><span class="checkbox"></span> Find the <code>CASE conv_state OF</code> block.</li>
  <li><span class="checkbox"></span> Comment out (with <code>(*</code> ... <code>*)</code>) every line that assigns to <code>vfd_cmd_word</code>. There should be three such lines: <code>vfd_cmd_word := 1;</code> (in STOP/IDLE/FAULT cases), <code>vfd_cmd_word := 18;</code> (in STARTING/RUNNING + dir_fwd), <code>vfd_cmd_word := 20;</code> (in STARTING/RUNNING + dir_rev).</li>
  <li><span class="checkbox"></span> <strong>Leave the rest of the state machine alive.</strong> <code>conv_state</code> transitions, <code>start_timer</code>, <code>motor_running</code>, <code>item_count</code> — all keep working. Only the <code>vfd_cmd_word :=</code> lines move to the UDFB.</li>
  <li><span class="checkbox"></span> Save Prog2.stf, build the project (F8), download.</li>
</ol>

<div class="why">If you skip Step 6 and both Prog2 ST and Prog4 LD assign to <code>vfd_cmd_word</code> in the same scan, the last writer wins — which depends on program execution order. With order Prog2 → Prog3 → Prog4, the UDFB's value would win for one scan, then Prog2 ST overwrites it on the next, and the motor behaves randomly. Comment the old lines now and never wonder later.</div>

<div class="page-break"></div>

<h2><span class="step">7</span> Variable Map</h2>

<p>Every variable that touches the UDFB and its calling rung. The "Why it belongs here" column is the lesson — read those cells if you want to understand the design, not just copy it.</p>

<h4>UDFB external interface (inputs)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>Enable</code></td><td><code>BOOL</code></td><td>Input</td><td>Block param</td><td>Master gate. Caller passes TRUE in normal operation; can pass FALSE to disable the entire motor without touching the field switches.</td><td>Input (not a hardcoded global) because each instance could potentially have its own enable source (HMI button, supervisor PLC, mode-select). Defaulting to TRUE means an unwired pin still runs — preferred for a master gate.</td></tr>
<tr><td><code>StartPB</code></td><td><code>BOOL</code></td><td>Input</td><td>Block param</td><td>The green pushbutton's raw contact value.</td><td>Input (not global) because each instance has its own physical pushbutton. Wiring <code>_IO_EM_DI_04</code> inside the block would weld every instance to the same button.</td></tr>
<tr><td><code>DirFwdSw</code></td><td><code>BOOL</code></td><td>Input</td><td>Block param</td><td>FWD position of the direction selector.</td><td>Same reasoning — each instance gets its own selector. Wiring to the pre-decoded global <code>dir_fwd</code> rather than the raw <code>_IO_EM_DI_00</code> avoids double-decoding the 3-position logic.</td></tr>
<tr><td><code>DirRevSw</code></td><td><code>BOOL</code></td><td>Input</td><td>Block param</td><td>REV position of the direction selector.</td><td>Same as <code>DirFwdSw</code>.</td></tr>
<tr><td><code>EStopOK</code></td><td><code>BOOL</code></td><td>Input</td><td>Block param</td><td>TRUE when the e-stop chain is healthy.</td><td>Input (not global) so each instance could in principle be gated by a different safety chain — useful if the discharge motor sits on a different cell with its own zone e-stop. For now the conveyor's main e-stop drives both, but the door is open.</td></tr>
</tbody>
</table>

<h4>UDFB external interface (outputs)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>VFDCmdWord</code></td><td><code>INT</code></td><td>Output</td><td>Block param</td><td>The integer value the GS10 command register expects. 1 = STOP; 18 = FWD+RUN; 20 = REV+RUN.</td><td>Output (not internal) because the caller's job is to copy this into <code>vfd_cmd_word</code> — which Prog3-Modbus then ships to the drive. If we kept it internal the caller couldn't see it. INT (not BOOL) because the drive's command word is a bit-field integer, not a single bit.</td></tr>
<tr><td><code>RunLamp</code></td><td><code>BOOL</code></td><td>Output</td><td>Block param</td><td>TRUE while the seal-in latch is held.</td><td>Output so the caller can wire it to the physical run-indicator output (<code>_IO_EM_DO_00</code>). Keeping it as a block output instead of writing to <code>_IO_EM_DO_00</code> inside the block means a second instance can light a <em>different</em> lamp.</td></tr>
</tbody>
</table>

<h4>UDFB internal state (locals — each instance has its own)</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>RunLatch</code></td><td><code>BOOL</code></td><td>—</td><td>Local (UDFB)</td><td>The seal-in bit. TRUE = motor is commanded to run.</td><td>Local because no caller needs to read it directly — they read <code>RunLamp</code> (which mirrors it). Local also means each instance latches separately: motor A can be running while motor B is stopped.</td></tr>
<tr><td><code>DirLatch</code></td><td><code>INT</code></td><td>—</td><td>Local (UDFB)</td><td>Captured direction at the moment the seal-in was set. 0 = none, 1 = FWD, 2 = REV.</td><td>Local because it's the block's private memory of "which way did the operator commit when they pressed the button?" — used by the drop-on-direction-change logic and by the output assignment. INT (not BOOL) because we need three states and "0 = none" is meaningful.</td></tr>
<tr><td><code>PrevStartPB</code></td><td><code>BOOL</code></td><td>—</td><td>Local (UDFB)</td><td>The value of <code>StartPB</code> from the previous scan, used to compute the rising-edge bit.</td><td>Local because edge-detect is purely internal bookkeeping. Each instance has its own button, so each tracks its own previous state.</td></tr>
<tr><td><code>StartPBRising</code></td><td><code>BOOL</code></td><td>—</td><td>Local (UDFB)</td><td>Computed each scan as <code>StartPB AND NOT PrevStartPB</code>. TRUE for exactly one scan after the button is pressed.</td><td>Local because it's a derived value used only inside the block. Could be inlined into the IF, but giving it a name makes the body 1000% more readable.</td></tr>
<tr><td><code>DirChangedWhileRunning</code></td><td><code>BOOL</code></td><td>—</td><td>Local (UDFB)</td><td>TRUE when the seal-in is set AND the live direction switch differs from <code>DirLatch</code>.</td><td>Local; named for readability. Could be inlined into <code>DropConditions</code>, but pulling it out lets you see the "force re-start on direction change" rule on a single line.</td></tr>
<tr><td><code>DropConditions</code></td><td><code>BOOL</code></td><td>—</td><td>Local (UDFB)</td><td>OR of every reason to drop the seal-in latch.</td><td>Local; gathering all the drop reasons in one place means the latch IF is short and the drop reasons are documented next to each other rather than scattered.</td></tr>
</tbody>
</table>

<h4>Calling-program globals the UDFB instance is wired to</h4>
<table class="compact">
<thead><tr><th>Name</th><th>Type</th><th>Direction</th><th>Scope</th><th>Purpose</th><th>Why it belongs here</th></tr></thead>
<tbody>
<tr><td><code>motor_starter_inst</code></td><td><code>motor_starter</code></td><td>—</td><td>Instance (Prog4)</td><td>The one and only instance of <code>motor_starter</code> for the conveyor motor.</td><td>Declared in Prog4's variable list (auto-created when you drop the block onto a rung). Each UDFB instance has its own copy of <em>all</em> the locals listed above — that's how multiple instances stay independent.</td></tr>
<tr><td><code>enable_motor_ctrl</code></td><td><code>BOOL</code></td><td>—</td><td>Global tag</td><td>Master enable for the UDFB. Default TRUE.</td><td>Global because the HMI / supervisor logic may want to disable the motor without changing the field switches. Could be local to Prog4 if no one else touches it; global gives future flexibility.</td></tr>
<tr><td><code>e_stop_ok</code></td><td><code>BOOL</code></td><td>—</td><td>Global tag</td><td>Pre-computed <code>NOT e_stop_active AND NOT estop_wiring_fault</code> so it can be wired into the UDFB pin as a single variable.</td><td>Global because CCW LD pin assignments don't accept compound boolean expressions. Computing it once in Prog2 ST gives every program (including the UDFB) a clean tag.</td></tr>
<tr><td><code>_IO_EM_DI_04</code></td><td><code>BOOL</code></td><td>Input</td><td>Physical input</td><td>Green PB raw contact.</td><td>Physical input — read in the input update phase of the scan, then visible to the program as a BOOL.</td></tr>
<tr><td><code>dir_fwd</code></td><td><code>BOOL</code></td><td>—</td><td>Global tag (computed by Prog2 ST)</td><td>Decoded FWD selector position.</td><td>Global because Prog2 already decodes it; the UDFB consumes the result rather than re-implementing the 3-position decoding.</td></tr>
<tr><td><code>dir_rev</code></td><td><code>BOOL</code></td><td>—</td><td>Global tag (computed by Prog2 ST)</td><td>Decoded REV selector position.</td><td>Same.</td></tr>
<tr><td><code>vfd_cmd_word</code></td><td><code>INT</code></td><td>—</td><td>Global tag</td><td>The command word the Prog3-Modbus sequencer ships to register <code>0x2000</code>.</td><td>Global because Prog3-Modbus needs to read it (separately from the UDFB writing it). After this refactor the UDFB is the sole writer and Prog3 is the sole reader — a clean one-writer/one-reader pair.</td></tr>
<tr><td><code>_IO_EM_DO_00</code></td><td><code>BOOL</code></td><td>Output</td><td>Physical output</td><td>Green run lamp.</td><td>Physical output — written in the output update phase of the scan.</td></tr>
</tbody>
</table>

<div class="page-break"></div>

<h2><span class="step">8</span> Code Walkthrough — chunk by chunk</h2>

<h3>Chunk 1 — Edge detection on the start pushbutton</h3>

<pre>StartPBRising := StartPB AND NOT PrevStartPB;
PrevStartPB := StartPB;</pre>

<p>The first line computes "was the button low on the previous scan AND is it high this scan?" — that's the definition of a rising edge. The second line shifts the current value into the previous-value slot for next scan.</p>

<div class="why">Without rising-edge detection, holding the green PB while the latch is FALSE would re-fire the start every scan as long as the PB stays pressed. With rising-edge, the start only happens once per physical button press. That difference matters when (a) the operator holds the button — you want one start, not 1000 — and (b) the button welds shut from a stray voltage spike — you don't want the motor to auto-restart every time the seal-in tries to drop.</div>

<h3>Chunk 2 — Direction-change-while-running detection</h3>

<pre>DirChangedWhileRunning := RunLatch AND (
    (DirLatch = 1 AND NOT DirFwdSw) OR
    (DirLatch = 2 AND NOT DirRevSw)
);</pre>

<p>If the seal-in is held AND the captured direction was FWD but the FWD switch contact is no longer closed, the operator must have moved the selector. Same logic for REV. Either way: the motor is about to be stopped (the drop happens on the next chunk).</p>

<h3>Chunk 3 — Drop conditions</h3>

<pre>DropConditions := (NOT Enable)
               OR (NOT EStopOK)
               OR (NOT DirFwdSw AND NOT DirRevSw)
               OR (DirFwdSw AND DirRevSw)
               OR DirChangedWhileRunning;</pre>

<p>Five reasons to drop the latch, OR'd together. Each on its own line so you can read them top-to-bottom: master disable; e-stop unhealthy; selector in OFF position (both contacts open); selector wiring fault (both contacts closed); operator moved the selector mid-run.</p>

<div class="why">Computing <code>DropConditions</code> as a single bool before the IF means the latch logic stays short. If you inlined all five reasons into the IF directly, you'd have a tangle of nested boolean operators that's hard to read and hard to extend. The trade-off cost is one extra named local — well worth it.</div>

<h3>Chunk 4 — The seal-in state machine</h3>

<pre>IF DropConditions THEN
    RunLatch := FALSE;
    DirLatch := 0;
ELSIF StartPBRising AND NOT RunLatch THEN
    IF DirFwdSw THEN
        RunLatch := TRUE;
        DirLatch := 1;
    ELSIF DirRevSw THEN
        RunLatch := TRUE;
        DirLatch := 2;
    END_IF;
END_IF;</pre>

<p>Three branches. <strong>If</strong> any drop condition is true → kill the latch and clear the captured direction. <strong>Else if</strong> the button just went high AND we aren't already running → try to latch in whichever direction the selector points; if neither (selector in OFF), don't latch at all. <strong>Otherwise</strong> (no drop, no fresh edge): do nothing — the latch holds its existing state.</p>

<div class="callout">
  <span class="callout-title">Order of branches matters</span>
  Drop comes <em>before</em> start. If both happened in the same scan (e.g., operator presses the button at the exact moment the e-stop is released), the drop wins and the start request is ignored. That's the safer order — you don't want a marginal scan timing to accidentally start a motor.
</div>

<h3>Chunk 5 — Output assignment</h3>

<pre>IF NOT RunLatch THEN
    VFDCmdWord := 1;
ELSIF DirLatch = 1 THEN
    VFDCmdWord := 18;
ELSIF DirLatch = 2 THEN
    VFDCmdWord := 20;
ELSE
    VFDCmdWord := 1;
END_IF;
RunLamp := RunLatch;</pre>

<p>Latch not held → STOP. Latch held in FWD → FWD+RUN. Latch held in REV → REV+RUN. Defensive fallback to STOP if the latch is somehow TRUE but the captured direction is 0 (shouldn't happen because chunk 4 only sets the latch in a valid direction, but the ELSE is cheap insurance against a future code change). Run lamp mirrors the latch.</p>

<h2><span class="step">9</span> Scan Cycle Explanation</h2>

<p>The Micro 820 runs a 5-phase loop every scan (typically ~10 ms): read inputs → execute Prog2 → execute Prog3 → execute Prog4 (our new one) → write outputs. Walk one realistic scenario step-by-step:</p>

<h4>Scenario: operator presses Green PB while selector is in FWD position</h4>

<table class="compact">
<thead><tr><th>Scan</th><th>What happens inside the UDFB instance</th><th>What appears on the wire / lamp</th></tr></thead>
<tbody>
<tr><td>N</td><td><code>StartPB</code> = TRUE, <code>PrevStartPB</code> = FALSE → <code>StartPBRising</code> = TRUE. <code>DirFwdSw</code> = TRUE, <code>DirRevSw</code> = FALSE → no drop condition. ELSIF branch fires: <code>RunLatch := TRUE</code>, <code>DirLatch := 1</code>. Output: <code>VFDCmdWord := 18</code>, <code>RunLamp := TRUE</code>. Then <code>PrevStartPB := TRUE</code>.</td><td>vfd_cmd_word global = 18; <code>_IO_EM_DO_00</code> goes high at end-of-scan.</td></tr>
<tr><td>N+1</td><td><code>StartPB</code> still TRUE, <code>PrevStartPB</code> = TRUE → <code>StartPBRising</code> = FALSE. No drop conditions. ELSIF doesn't fire (latch already held). Outputs unchanged.</td><td>vfd_cmd_word still 18. Prog3-Modbus's polling sequencer eventually ships an FC06 write of 18 to register <code>0x2000</code> — drive starts ramping the motor up. Run lamp solid green.</td></tr>
<tr><td>N+~50</td><td>Operator releases the button. <code>StartPB</code> = FALSE → <code>StartPBRising</code> = FALSE (was FALSE last scan too). Drop conditions: still no e-stop, still no off-selector, no direction change. Latch holds. Outputs unchanged.</td><td>Motor still running. Run lamp still solid.</td></tr>
<tr><td>N+~2000</td><td>Operator flips selector to REV without stopping first. <code>DirFwdSw</code> = FALSE, <code>DirRevSw</code> = TRUE. <code>DirLatch</code> still = 1 → <code>DirChangedWhileRunning</code> = TRUE → <code>DropConditions</code> = TRUE. IF branch fires: <code>RunLatch := FALSE</code>, <code>DirLatch := 0</code>. Output: <code>VFDCmdWord := 1</code>, <code>RunLamp := FALSE</code>.</td><td>vfd_cmd_word drops to 1; drive begins coast-to-stop (or decel-to-stop, depending on GS10 P09.xx settings). Run lamp goes dark within one scan.</td></tr>
<tr><td>N+~2050</td><td>Operator presses green PB again, selector now in REV. <code>StartPBRising</code> = TRUE. <code>DirRevSw</code> = TRUE → ELSIF branch sets <code>RunLatch := TRUE</code>, <code>DirLatch := 2</code>. Output: <code>VFDCmdWord := 20</code>.</td><td>Motor begins ramping in reverse.</td></tr>
</tbody>
</table>

<div class="why">The actual Modbus packet transmit happens in the housekeeping phase at the end of each scan, not at the moment the UDFB writes <code>vfd_cmd_word</code>. So you'll see the global update instantly in CCW's variable monitor, but the drive sees the change one Modbus polling cycle later (~500 ms in the deployed sequencer cadence). That's why the keypad takes a beat to display the commanded frequency after you press the button.</div>

<h2><span class="step">10</span> Testing Procedure</h2>

<ol>
  <li><span class="checkbox"></span> Build (F8). 0 errors. (If errors mention <code>e_stop_ok</code> undeclared, you skipped Step 5's note — add the global + the Prog2 ST line that computes it.)</li>
  <li><span class="checkbox"></span> Download to PLC (USB cable preferred for first download after structure changes).</li>
  <li><span class="checkbox"></span> Switch PLC to Run.</li>
  <li><span class="checkbox"></span> Go online. Variable Monitor — pin <code>vfd_cmd_word</code>, <code>motor_starter_inst.RunLatch</code>, <code>motor_starter_inst.DirLatch</code>.</li>
</ol>

<h4>Test 1 — Green PB while selector in OFF (center) → no start</h4>
<div class="check">Press and release green PB with selector centered. <code>RunLatch</code> stays FALSE. <code>vfd_cmd_word</code> stays 1. <code>_IO_EM_DO_00</code> stays dark.</div>

<h4>Test 2 — Green PB while selector in FWD → forward start</h4>
<div class="check">Flip selector to FWD. Press green PB. <code>RunLatch</code> goes TRUE. <code>DirLatch</code> = 1. <code>vfd_cmd_word</code> = 18. <code>_IO_EM_DO_00</code> goes solid green. Within ~2 sec the VFD keypad shows the commanded frequency.</div>

<h4>Test 3 — Selector to OFF while running → stop</h4>
<div class="check">With motor running forward, flip selector to OFF (center). <code>RunLatch</code> drops to FALSE within one scan. <code>vfd_cmd_word</code> drops to 1. Motor coasts to stop. Run lamp dark.</div>

<h4>Test 4 — Direction-change-while-running drops latch (the force-restart behavior)</h4>
<div class="check">Restart in FWD (Test 2). While running, flip selector directly from FWD to REV (skipping OFF if your switch design allows). <code>RunLatch</code> drops to FALSE. <code>vfd_cmd_word</code> drops to 1. Motor stops. Run lamp dark. Operator must press green PB again to start in REV.</div>

<h4>Test 5 — Verify REV direction actually spins motor reverse</h4>
<div class="check">From stopped state with selector in REV, press green PB. <code>vfd_cmd_word</code> = 20. Within ~2 sec motor spins in the reverse direction. <strong>If motor spins forward, the deployed REV value (20) is wrong on your firmware — see the bench-verify open question in the carry-forward bug block at the top of this doc.</strong></div>

<h4>Test 6 — E-stop drops everything</h4>
<div class="check">With motor running, press e-stop. <code>e_stop_active</code> goes TRUE, <code>e_stop_ok</code> goes FALSE, <code>RunLatch</code> drops within one scan. <code>vfd_cmd_word</code> = 1. Motor stops. Contactor (<code>_IO_EM_DO_02</code>) drops open via separate e-stop logic.</div>

<h4>Test 7 — E-stop release alone does not restart</h4>
<div class="check">Release e-stop. <code>e_stop_active</code> FALSE, <code>e_stop_ok</code> TRUE. <code>RunLatch</code> stays FALSE — motor does NOT auto-restart. Press green PB to restart.</div>

<h4>Test 8 — Stuck-PB protection</h4>
<div class="check">Simulate stuck PB by force-setting <code>_IO_EM_DI_04</code> = TRUE in CCW's variable monitor (be careful — this is a real force; release after the test). Motor starts once. Flip selector to OFF (drops latch). Motor stays stopped even though <code>StartPB</code> is still TRUE — the rising-edge prevents auto-restart. Release the force.</div>

<h4>Pass / Fail summary</h4>
<table class="compact">
<thead><tr><th>Test</th><th>Pass</th><th>Fail</th><th>Notes</th></tr></thead>
<tbody>
<tr><td>1 — PB in OFF doesn't start</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>2 — PB in FWD starts forward</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>3 — Selector OFF stops</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>4 — Direction change drops latch</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>5 — REV actually reverses (BENCH-VERIFY)</td><td>☐</td><td>☐</td><td>If fails: try 34 instead of 20 (see cheatsheet)</td></tr>
<tr><td>6 — E-stop drops everything</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>7 — E-stop release alone doesn't restart</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
<tr><td>8 — Stuck PB protected by rising-edge</td><td>☐</td><td>☐</td><td>&nbsp;</td></tr>
</tbody>
</table>

<h2><span class="step">11</span> Troubleshooting Guide</h2>

<table class="compact">
<thead><tr><th>Symptom</th><th>Likely cause</th><th>What to check</th><th>Fix</th></tr></thead>
<tbody>
<tr><td>Motor never starts; <code>RunLatch</code> stays FALSE no matter what</td><td>One of the drop conditions is permanently TRUE</td><td>Variable monitor: <code>Enable</code>, <code>EStopOK</code>, <code>DirFwdSw</code>, <code>DirRevSw</code>. If Enable is FALSE, check <code>enable_motor_ctrl</code> global. If EStopOK is FALSE, check <code>e_stop_active</code> and <code>estop_wiring_fault</code>.</td><td>Fix the root drop condition. Most common: forgot to set <code>enable_motor_ctrl := TRUE</code> as the global's initial value.</td></tr>
<tr><td>Motor starts but immediately stops on the same scan</td><td>You forgot Step 6 — Prog2 ST is still assigning <code>vfd_cmd_word := 1</code> in the IDLE case, and Prog2 runs before Prog4, so the UDFB's 18 gets overwritten</td><td>Open Prog2.stf, search for <code>vfd_cmd_word :=</code>. Should find 0 hits.</td><td>Comment out all three lines per Step 6.</td></tr>
<tr><td>Direction change DOESN'T drop the latch — motor reverses live</td><td>Either <code>DirLatch</code> isn't being captured at start, or the direction-change detection chunk has a typo</td><td>Variable monitor: when motor is running, what is <code>motor_starter_inst.DirLatch</code>? Should be 1 or 2.</td><td>If DirLatch is 0 while RunLatch is TRUE, the ELSIF in chunk 4 didn't fire properly — recheck the rising-edge logic.</td></tr>
<tr><td>Live monitor shows the UDFB body but values look frozen</td><td>You're viewing the <strong>UDFB definition</strong>, not the instance</td><td>Project Organizer → Programs → Prog4-MotorControl → expand. Find <code>motor_starter_inst</code> in its local variables. Right-click → Monitor.</td><td>Monitor the instance, not the definition. Definition view shows the code template; instance view shows the actual runtime values.</td></tr>
<tr><td>After rebuilding the UDFB, <code>RunLatch</code> is TRUE on first scan even though motor wasn't running before</td><td>Some CCW versions retain instance memory across downloads if you didn't fully clear retention</td><td>Compare instance value before and after download.</td><td>Project → Clear Memory Retention before re-downloading. Or power-cycle the PLC.</td></tr>
<tr><td>Drop on dual-contact-closed (selector wiring fault) never triggers</td><td>Your selector is mechanically interlocked so both contacts can't be closed simultaneously — that's a valid design that makes the check unreachable</td><td>Check selector datasheet for "make-before-break" vs "break-before-make"</td><td>If selector physically can't close both, the check is defensive only — leave it in for documentation but don't expect to ever see it fire.</td></tr>
<tr><td>Adding a second instance breaks the first one</td><td>You wired BOTH instances to the same physical I/O</td><td>Inspect both instance call rungs. Each instance's <code>StartPB</code> input must point to a different physical input.</td><td>Wire each instance to its own pushbutton, its own selector, its own lamp. Each instance is independent only if its <em>inputs</em> are independent.</td></tr>
<tr><td>Build fails with "undefined identifier <code>e_stop_ok</code>"</td><td>You added the global to Prog2 ST's body but forgot to declare it in the global variable list</td><td>CCW: Global Variables view. Search for <code>e_stop_ok</code>.</td><td>Add <code>e_stop_ok : BOOL;</code> to the global variable list. Rebuild.</td></tr>
</tbody>
</table>

<h2><span class="step">12</span> Mental Model</h2>

<div class="why">A UDFB is a sealed starter cabinet. The five labeled terminals on the front of the cabinet — Enable, StartPB, DirFwdSw, DirRevSw, EStopOK — are where you wire the field devices. The two output terminals on the back — VFDCmdWord and RunLamp — are where the cabinet tells the outside world what it has decided to do. Inside is the latching logic, the edge detector, the direction lock. Identical in every cabinet you install. The first time you build one it takes an afternoon; the second cabinet takes ten minutes (drop it on a rung, wire seven pins). The cabinet's internal wiring is the lesson; once you've built one you can build twelve.</div>

<h2><span class="step">13</span> What You Should Understand Now</h2>

<ul>
  <li><strong>Why rising-edge is the right trigger for "start".</strong> Level-triggered starts allow stuck buttons to auto-restart the motor — unsafe. Rising-edge requires a fresh physical press for each restart.</li>
  <li><strong>Why drop conditions are computed before the latch IF.</strong> Centralizing "everything that should stop the motor" into one named bool makes the body readable and makes adding a new drop condition (say, an over-temperature signal) a one-line change.</li>
  <li><strong>Why each instance has its own <code>RunLatch</code>.</strong> The UDFB's locals are per-instance — that's the leverage of the pattern. Motor A and motor B latch independently with the same code.</li>
  <li><strong>Why <code>EStopOK</code> is an input, not a hardcoded global reference inside the UDFB.</strong> Future flexibility: a second instance could be gated by a different safety chain. Hardcoded globals weld every instance to the same wire.</li>
  <li><strong>Why <code>VFDCmdWord</code> is an INT output, not a BOOL.</strong> The GS10's command word is a bit-field integer (1 / 18 / 20); the UDFB ships the whole integer, not a single bit.</li>
  <li><strong>Why the direction-change drop is in the drop conditions, not in a separate handler.</strong> Anything that should stop the motor goes in <code>DropConditions</code> — one place to read, one place to extend.</li>
  <li><strong>Why Prog2 ST's <code>vfd_cmd_word :=</code> lines had to be commented out.</strong> Two writers to the same global within one scan = whichever ran last wins = unpredictable behavior. One writer is the contract for sanity.</li>
  <li><strong>Why the live monitor shows different values depending on whether you opened the instance or the definition.</strong> The definition is the code template — its variable values are meaningless. The instance is the runtime data — its values are what the PLC actually sees this scan.</li>
</ul>

<h2><span class="step">14</span> Next Step</h2>

<p>Two natural next guides, in order:</p>

<ol>
  <li><strong><code>Conv_Simple_UDFB_DualMotor.html</code></strong> — instantiate <code>motor_starter</code> twice for a hypothetical second conveyor motor. Same UDFB, different I/O wiring (its own PB, its own selector, its own lamp, writing to a separate <code>vfd_cmd_word_2</code> global ultimately destined for a second VFD on Modbus slave 2). The lesson is "this is what the UDFB pays back" — one definition, two instances, two independent motors, no copy-paste.</li>
  <li><strong><code>Conv_Simple_UDFB_VFDFeedback.html</code></strong> — add a <code>MinFreqOK</code> input to <code>motor_starter</code> that gates the start until the drive reports it's at a stable DC bus voltage (<code>read_data(3)</code> from the Prog3-Modbus monitor read). Demonstrates how the UDFB's contract grows as you wire in feedback from the drive — and how a contract change ripples cleanly to every instance.</li>
</ol>

<hr/>

<h2><span class="step">15</span> Appendix — tear-off cheat sheet</h2>

<div class="cheatsheet">
<h3 style="margin-top:0;">🛈 Quick reference (rip this page off)</h3>

<h4>UDFB interface (in declared order)</h4>
<table class="compact">
<thead><tr><th>Pin</th><th>Type</th><th>Wired to (this conveyor)</th></tr></thead>
<tbody>
<tr><td><code>Enable</code></td><td>BOOL in</td><td><code>enable_motor_ctrl</code></td></tr>
<tr><td><code>StartPB</code></td><td>BOOL in</td><td><code>_IO_EM_DI_04</code></td></tr>
<tr><td><code>DirFwdSw</code></td><td>BOOL in</td><td><code>dir_fwd</code></td></tr>
<tr><td><code>DirRevSw</code></td><td>BOOL in</td><td><code>dir_rev</code></td></tr>
<tr><td><code>EStopOK</code></td><td>BOOL in</td><td><code>e_stop_ok</code></td></tr>
<tr><td><code>VFDCmdWord</code></td><td>INT out</td><td><code>vfd_cmd_word</code></td></tr>
<tr><td><code>RunLamp</code></td><td>BOOL out</td><td><code>_IO_EM_DO_00</code></td></tr>
</tbody>
</table>

<h4>Cmd word values (bench-verify)</h4>
<table class="compact">
<tbody>
<tr><td>STOP</td><td><code>1</code></td></tr>
<tr><td>FWD + RUN</td><td><code>18</code></td></tr>
<tr><td>REV + RUN</td><td><code>20</code></td></tr>
</tbody>
</table>

<h4>Drop conditions (anything that stops the motor)</h4>
<ul>
  <li><code>NOT Enable</code></li>
  <li><code>NOT EStopOK</code></li>
  <li>Selector OFF (<code>NOT DirFwdSw AND NOT DirRevSw</code>)</li>
  <li>Selector wiring fault (<code>DirFwdSw AND DirRevSw</code>)</li>
  <li>Direction change while running (<code>RunLatch AND captured-dir ≠ live-dir</code>)</li>
</ul>

<h4>Prog2 ST cleanup checklist (one-time)</h4>
<ol>
  <li><span class="checkbox"></span> Add <code>e_stop_ok : BOOL;</code> to global variables</li>
  <li><span class="checkbox"></span> Add <code>e_stop_ok := NOT e_stop_active AND NOT estop_wiring_fault;</code> at top of Prog2 ST body</li>
  <li><span class="checkbox"></span> Comment out all three <code>vfd_cmd_word :=</code> lines in the <code>CASE conv_state OF</code> block</li>
  <li><span class="checkbox"></span> Build, download, smoke-test against §10 procedure</li>
</ol>

</div>

</body>
</html>
