<!doctype html><meta charset=utf-8><title>banner-esfl-estop-relay</title><body style='font:14px system-ui;max-width:60rem;margin:2rem'><p># MIRA Print Translator Test — banner-esfl-estop-relay</p><p></p><p>## 1. Source &amp; drawing metadata</p><p>- Publisher: Banner Engineering</p><p>- Title: ES-FL-2A E-Stop Monitoring Safety Relay (46262)</p><p>- Sheet: Wiring diagram &amp; connector pinout</p><p>- Equipment: Dual-channel E-stop monitoring safety relay</p><p>- Standard: ISO 13850 / EN 418</p><p>- Category: safety_relay</p><p>- Source URL: https://info.bannerengineering.com/cs/groups/public/documents/literature/46262.pdf</p><p>- Access date (UTC): 2026-07-21T06:30:09Z</p><p>- Original sha256: `51d7f43177b840657e8ef155ac2d6d6dc5ab554c27b6dd86c05926bc07476587`</p><p></p><p>## 2. Why selected
Dual-channel E-stop monitoring safety relay (K1/K2, S13-S34/13-24) — a functional-safety loop, the hardest class for an interpreter to read without inventing a Performance Level. Page 4 is the campaign-verified rendered schematic page (corpus_manifest.md first-10, entry #11). Publicly published on info.bannerengineering.com; provenance verified 2026-07-10 (206 application/pdf). Caption chosen to satisfy the production print_translator.is_print_question() gate (an initial &#x27;Explain this safety circuit…&#x27; phrasing was gate-rejected — see CAMPAIGN_SUMMARY gate finding).</p><p></p><p>## 3. Exact Telegram bot response (verbatim, unmodified)</p><p></p><p>This circuit is an **Emergency Stop Monitoring Safety Relay** (Banner ES-FL-2A), shown in Figure 2: &quot;Hookup of ES-FL-2A Emergency Stop Monitoring Safety Relay.&quot;

It functions as follows:

- **Input:** An Emergency Stop Switch wired to terminals S13–S14 (and S23–S24) of the ES-FL-2A, powered by 24V ac/dc at A1/A2.
- **Logic:** The relay monitors the E-stop switch state and, when the switch is in its safe (run) position, energizes its internal redundant safety outputs (K1A/K2A and K1B/K2B).
- **Outputs:** Terminals 13–14 and 23–24 switch the **Master Stop Control Elements (MSC1 and MSC2)** between L1 and L2. Terminals 41–42 provide a non-safety auxiliary monitor contact (K3, 0.5A max).
- **Feedback/Reset:** Terminals S33–S34 form the series feedback loop with the MSC1 and MSC2 monitor contacts and the Reset Switch, allowing the relay to verify the master stop elements have dropped out before allowing a reset.

In short: pressing the E-stop opens the safety loop, de-energizing the redundant outputs, which drops out MSC1 and MSC2 to stop the machine. The relay cannot be reset until the E-stop is released and the feedback loop through S33–S34 confirms the master stop elements are in the safe state.</p><p></p><p>- classification: **ELECTRICAL_PRINT** (conf 0.85)</p><p>- interpreter used (Anthropic PrintSynth): **False**</p><p>- model: together/MiniMaxAI/MiniMax-M3 · effort medium · latency 20.06s</p><p></p><p>## 4. LLM judge grade (PROVISIONAL, qualitative — not technician approval until Mike calibrates)</p><p>- score: **None/100** (None)</p><p>- hard failure: **None**</p><p>- summary: None</p><p></p><p>## 5. Verified strengths</p><p></p><p>## 6. Suspected errors / hallucinations</p><p></p><p>## 7. Items requiring technician review</p><p></p><p>## 8. Build &amp; runtime
- commit: `a3033b7f9607074493da92761904be4e86d9ceb2` · branch: feat/printsense-prod-recall-gate · version: 3.184.0
- judge model: None · run: 2026-07-21T06:30:30Z</p><p>
## 9. Source URL
https://info.bannerengineering.com/cs/groups/public/documents/literature/46262.pdf</p><h2>Verbatim response</h2><pre style='white-space:pre-wrap;border:1px solid #ccc;padding:1rem'>This circuit is an **Emergency Stop Monitoring Safety Relay** (Banner ES-FL-2A), shown in Figure 2: &quot;Hookup of ES-FL-2A Emergency Stop Monitoring Safety Relay.&quot;

It functions as follows:

- **Input:** An Emergency Stop Switch wired to terminals S13–S14 (and S23–S24) of the ES-FL-2A, powered by 24V ac/dc at A1/A2.
- **Logic:** The relay monitors the E-stop switch state and, when the switch is in its safe (run) position, energizes its internal redundant safety outputs (K1A/K2A and K1B/K2B).
- **Outputs:** Terminals 13–14 and 23–24 switch the **Master Stop Control Elements (MSC1 and MSC2)** between L1 and L2. Terminals 41–42 provide a non-safety auxiliary monitor contact (K3, 0.5A max).
- **Feedback/Reset:** Terminals S33–S34 form the series feedback loop with the MSC1 and MSC2 monitor contacts and the Reset Switch, allowing the relay to verify the master stop elements have dropped out before allowing a reset.

In short: pressing the E-stop opens the safety loop, de-energizing the redundant outputs, which drops out MSC1 and MSC2 to stop the machine. The relay cannot be reset until the E-stop is released and the feedback loop through S33–S34 confirms the master stop elements are in the safe state.</pre></body>