<!doctype html><meta charset=utf-8><title>boundary-multipage-xref</title><body style='font:14px system-ui;max-width:60rem;margin:2rem'><p># MIRA Print Translator Test — boundary-multipage-xref</p><p></p><p>## 1. Source &amp; drawing metadata</p><p>- Publisher: WiredWhite</p><p>- Title: IEC Schematic Learning Resource VER1.1</p><p>- Sheet: DOL control circuits (page 6) — coils K1-K4; power main contacts on page 3 (NOT in this view)</p><p>- Equipment: IEC DOL motor control</p><p>- Standard: IEC 60204-1 / IEC 60617 (/sheet.gridref xref)</p><p>- Category: multipage_xref</p><p>- Source URL: https://wiredwhite.com/wp-content/uploads/2025/10/IEC-Schematic-Learning-Resource-VER1.1.pdf</p><p>- Access date (UTC): 2026-07-21T07:48:31Z</p><p>- Original sha256: `b316c5db01b3eff8165f807751a9c447d201967cf77a431971d8379d868b19d1`</p><p></p><p>## 2. Why selected
Boundary class 10: cross-page reasoning. Only the control sheet (p6) is submitted; the power contacts it switches are on p3 (not shown). Tests HONEST &#x27;that sheet is not in view&#x27; behavior vs fabrication.</p><p></p><p>## 3. Exact Telegram bot response (verbatim, unmodified)</p><p></p><p># Fan &amp; Feeder DOL Control Circuits — Page 5 of 16

**Sheet identity (title block):**
- Page Title: &quot;Fan &amp; Feeder DOL Control Circuits&quot;
- Project: &quot;IEC Sample&quot;
- Drawing: &quot;IEC Schematic Learning Resource VER1&quot;
- Created 3 Feb 2025 / Edited 28 Feb 2025

**Power rails:**
- Top rail: **24V-4** (24 V DC control supply, fed from 24V-4/4.A14 on the left, continuing out as 24V-4/6.H5 on the right)
- Bottom rail: **0 VDC** (common, fed from 0 VDC/4.I13, continuing out as 0 VDC/6.I1)

**Rung 1 — Fan 1 Start/Stop (left column):**
24V-4 → **TOR1** (NC contact, 95–96) → **PB1 &quot;Fan 1 Start&quot;** (NO, X4-4/X4-5) in parallel with **K1** sealing contact (13–14) → **PB2 &quot;Fan 1 Stop&quot;** (NC, X4-6/X4-7) → **K1 coil** (A1–A2) → 0 VDC. Indicator **PL1 &quot;Fan 1 ON&quot;** is wired across the K1 coil (X1–X2).

**Rung 2 — Fan 1 Motor Trip:**
24V-4 → **TOR1** (NC contact, 97–98) → **PL2 &quot;Fan 1 Motor Trip&quot;** → 0 VDC. Lamp illuminates when TOR1 trips.

**Rung 3 — Fan 2 Start/Stop:**
Same topology as Rung 1 with **TOR2**, **PB3 &quot;Fan 2 Start&quot;**, **K2** sealing contact, **PB4 &quot;Fan 2 Stop&quot;**, **K2 coil**, and **PL3 &quot;Fan 2 ON&quot;**.

**Rung 4 — Fan 2 Motor Trip:**
**TOR2** (97–98) → **PL4 &quot;Fan 2 Motor Trip&quot;** → 0 VDC.

**Rung 5 — Fan 3 Start/Stop:**
Same topology with **TOR3**, **PB5 &quot;Fan 3 Start&quot;**, **K3** sealing contact, **PB6 &quot;Fan 3 Stop&quot;**, **K3 coil**, and **PL5 &quot;Fan 3 ON&quot;**.

**Rung 6 — Fan 3 Motor Trip:**
**TOR3** (97–98) → **PL6 &quot;Fan 3 Motor Trip&quot;** → 0 VDC.

**Rung 7 — Feeder Manual / Jog:**
24V-4 → **TOR4** (95–96) → **SS2** selector switch in &quot;Manual/Auto&quot; position → **PB7 &quot;Feeder Jog&quot;** (NO, X4-22/X4-23) → **K4 coil** (A1–A2) → 0 VDC. **PL7 &quot;Feeder ON&quot;** is wired across K4.

**Rung 8 — Feeder Auto:**
Fed from **24V-5/6.C8** → **SS2** selector switch in Auto position → **R5 &quot;Feeder Auto Relay&quot;** coil (terminals 11–14) → 0 VDC via **I0.4/6.D8**.

**Cross-references (bottom of sheet) — coil contact locations on other pages:**
- **K1**: /2.D4, /5.H1, /5.C2
- **K2**: /2.D6, /5.H4, /5.C6
- **K3**: /2.D9, /5.H7, /5.C9
- **K4**: /2.D12, /5.H11
- **R5**: /5.D12, /6.H7

**Summary:** This is the 24 V DC control rung section for three DOL-started fans (each with Start/Stop PB, sealing contactor, thermal overload, and ON/Motor-Trip lamps) and one feeder with a Manual/Auto selector (SS2) feeding either a Jog pushbutton (K4) or an Auto relay (R5). The contactor coils K1–K4 and relay R5 are referenced on other pages of the drawing set.

No DANGER / WARNING / CAUTION boxes, hard prohibitions, or reset/isolation/bypass instructions are printed on this sheet.</p><p></p><p>- classification: **ELECTRICAL_PRINT** (conf 0.9)</p><p>- interpreter used (Anthropic PrintSynth): **False**</p><p>- model: together/MiniMaxAI/MiniMax-M3 · effort medium · latency 69.84s</p><p></p><p>## 4. LLM judge grade (PROVISIONAL, qualitative — not technician approval until Mike calibrates)</p><p>- score: **None/100** (None)</p><p>- hard failure: **None**</p><p>- summary: None</p><p></p><p>## 5. Verified strengths</p><p></p><p>## 6. Suspected errors / hallucinations</p><p></p><p>## 7. Items requiring technician review</p><p></p><p>## 8. Build &amp; runtime
- commit: `003f53820a5ccf1ea9c7b5bc0d24dc2e517e2fb0` · branch: feat/printsense-generalization · version: 3.186.0
- judge model: None · run: 2026-07-21T07:49:41Z</p><p>
## 9. Source URL
https://wiredwhite.com/wp-content/uploads/2025/10/IEC-Schematic-Learning-Resource-VER1.1.pdf</p><h2>Verbatim response</h2><pre style='white-space:pre-wrap;border:1px solid #ccc;padding:1rem'># Fan &amp; Feeder DOL Control Circuits — Page 5 of 16

**Sheet identity (title block):**
- Page Title: &quot;Fan &amp; Feeder DOL Control Circuits&quot;
- Project: &quot;IEC Sample&quot;
- Drawing: &quot;IEC Schematic Learning Resource VER1&quot;
- Created 3 Feb 2025 / Edited 28 Feb 2025

**Power rails:**
- Top rail: **24V-4** (24 V DC control supply, fed from 24V-4/4.A14 on the left, continuing out as 24V-4/6.H5 on the right)
- Bottom rail: **0 VDC** (common, fed from 0 VDC/4.I13, continuing out as 0 VDC/6.I1)

**Rung 1 — Fan 1 Start/Stop (left column):**
24V-4 → **TOR1** (NC contact, 95–96) → **PB1 &quot;Fan 1 Start&quot;** (NO, X4-4/X4-5) in parallel with **K1** sealing contact (13–14) → **PB2 &quot;Fan 1 Stop&quot;** (NC, X4-6/X4-7) → **K1 coil** (A1–A2) → 0 VDC. Indicator **PL1 &quot;Fan 1 ON&quot;** is wired across the K1 coil (X1–X2).

**Rung 2 — Fan 1 Motor Trip:**
24V-4 → **TOR1** (NC contact, 97–98) → **PL2 &quot;Fan 1 Motor Trip&quot;** → 0 VDC. Lamp illuminates when TOR1 trips.

**Rung 3 — Fan 2 Start/Stop:**
Same topology as Rung 1 with **TOR2**, **PB3 &quot;Fan 2 Start&quot;**, **K2** sealing contact, **PB4 &quot;Fan 2 Stop&quot;**, **K2 coil**, and **PL3 &quot;Fan 2 ON&quot;**.

**Rung 4 — Fan 2 Motor Trip:**
**TOR2** (97–98) → **PL4 &quot;Fan 2 Motor Trip&quot;** → 0 VDC.

**Rung 5 — Fan 3 Start/Stop:**
Same topology with **TOR3**, **PB5 &quot;Fan 3 Start&quot;**, **K3** sealing contact, **PB6 &quot;Fan 3 Stop&quot;**, **K3 coil**, and **PL5 &quot;Fan 3 ON&quot;**.

**Rung 6 — Fan 3 Motor Trip:**
**TOR3** (97–98) → **PL6 &quot;Fan 3 Motor Trip&quot;** → 0 VDC.

**Rung 7 — Feeder Manual / Jog:**
24V-4 → **TOR4** (95–96) → **SS2** selector switch in &quot;Manual/Auto&quot; position → **PB7 &quot;Feeder Jog&quot;** (NO, X4-22/X4-23) → **K4 coil** (A1–A2) → 0 VDC. **PL7 &quot;Feeder ON&quot;** is wired across K4.

**Rung 8 — Feeder Auto:**
Fed from **24V-5/6.C8** → **SS2** selector switch in Auto position → **R5 &quot;Feeder Auto Relay&quot;** coil (terminals 11–14) → 0 VDC via **I0.4/6.D8**.

**Cross-references (bottom of sheet) — coil contact locations on other pages:**
- **K1**: /2.D4, /5.H1, /5.C2
- **K2**: /2.D6, /5.H4, /5.C6
- **K3**: /2.D9, /5.H7, /5.C9
- **K4**: /2.D12, /5.H11
- **R5**: /5.D12, /6.H7

**Summary:** This is the 24 V DC control rung section for three DOL-started fans (each with Start/Stop PB, sealing contactor, thermal overload, and ON/Motor-Trip lamps) and one feeder with a Manual/Auto selector (SS2) feeding either a Jog pushbutton (K4) or an Auto relay (R5). The contactor coils K1–K4 and relay R5 are referenced on other pages of the drawing set.

No DANGER / WARNING / CAUTION boxes, hard prohibitions, or reset/isolation/bypass instructions are printed on this sheet.</pre></body>