<!doctype html><meta charset=utf-8><title>siemens-3sk1-safety-relay</title><body style='font:14px system-ui;max-width:60rem;margin:2rem'><p># MIRA Print Translator Test — siemens-3sk1-safety-relay</p><p></p><p>## 1. Source &amp; drawing metadata</p><p>- Publisher: Siemens</p><p>- Title: SIRIUS 3SK1 Safety Relay Manual (67585885)</p><p>- Sheet: Ch.7.2 Typical circuits — Emergency-stop two-channel, monitored start (Typical circuit 8)</p><p>- Equipment: Modular IEC safety relay</p><p>- Standard: ISO 13849-1 PLe / IEC 62061 SIL3</p><p>- Category: safety_relay</p><p>- Source URL: https://cache.industry.siemens.com/dl/files/885/67585885/att_37825/v1/manual_safety_relay_3SK1_en-US.pdf</p><p>- Access date (UTC): 2026-07-13T20:57:30Z</p><p>- Original sha256: `443654f50b1fd9c8db6a0d177c48df2a4a0cc77befced128dd7dd342f1c02b8d`</p><p></p><p>## 2. Why selected
Page index 127 is a genuine 3SK1 typical safety circuit (verified by render 2026-07-13): EMERGENCY-STOP two-channel with cross-circuit detection and monitored start — A1/A2, INK, T1/IN1/T2/IN2, INF/INS, Q1/Qn enabling outputs to motor M, DIP-switch config, and PRINTED ratings &#x27;Up to PL e (ISO 13849-1)&#x27; and &#x27;SIL 3 (IEC 62061)&#x27;. Unlike the Banner datasheet (no PL printed), here the PL/SIL ARE on the sheet — a direct test of reading a printed Performance Level vs. inventing one. Original page 110 was a system-configuration TEXT page (unsuitable). Caption &#x27;Explain this circuit.&#x27; satisfies the production is_print_question() gate. Publicly published on cache.industry.siemens.com; provenance verified 2026-07-10.</p><p></p><p>## 3. Exact Telegram bot response (verbatim, unmodified)</p><p></p><p>📋 Manual page 128 — two typical application circuits for a Siemens 3SK1 two-channel safety relay driving contactors Q1/Qn and a motor M (Table 7-8 E-STOP with monitored start; Table 7-9 with autostart).

These are wiring examples for a 3SK1 safety relay (types 3SK1112 Standard solid-state, or 3SK112/3SK122 Advanced). A two-channel safety sensor with two normally-closed contacts (e.g. an EMERGENCY STOP in Table 7-8) feeds inputs IN1 and IN2. The unit sends test pulses out of T1/T2 and reads them back on IN1/IN2 so a short between the two channels (cross-circuit / cross-fault) is detected — this is enabled by DIP switch 2 = ON. When both channels are healthy and closed, the relay energizes and its enable output picks up two contactors, Q1 and Qn, which each switch three phases to motor M; using two contactors gives the redundancy needed for PL e / SILCL 3. The only difference between the two circuits is the start behaviour: in Table 7-8 DIP 1 is ON = &#x27;Monitored Start&#x27; (operator must press a start button and the relay checks the Q1 feedback contact before enabling), while in Table 7-9 DIP 1 is OFF = &#x27;Autostart&#x27; (the output enables automatically once inputs are healthy). Supply is applied to A1 (+) / A2 (-) across the L+ / L- rails.

🔑 Signals
• Positive control supply into the unit
• Negative control supply / return
• Safety channel 1 input (from NC sensor contact)
• Safety channel 2 input (from NC sensor contact)
• Cross-circuit test pulse output, channel 1
• Cross-circuit test pulse output, channel 2
• Feedback / start-loop terminal (monitored start, circuit 8)
• Enable output driving the two contactors
• DIP switch 1 — Autostart / Monitored Start
• DIP switch 2 — Cross fault detection OFF / ON
• DIP switch 3 — 2 single-ch. sensors / 1 double-ch. sensor
• DIP switch 4 — Startup Test yes / no
• SET / RESET input

🔧 Devices
• Two-channel safety relay basic unit (Standard solid-state) (3SK1112)
• Two-channel safety relay basic unit (Advanced alternative) (3SK112/3SK122)
• Output contactor #1 (switches motor phases, provides feedback) (Q1)
• Output contactor #2 (redundant, switches motor phases) (Qn)
• Three-phase motor load (M)
• Two-channel safety sensor / EMERGENCY STOP (2 NC contacts) (Sensor (2 NC))

🩺 If you&#x27;re chasing a fault
… (more — reply &quot;map&quot;)

❓ Couldn&#x27;t confirm (verify on the sheet):
• Exact letters of terminals &#x27;INK&#x27;, &#x27;INF&#x27;, &#x27;INS&#x27; (feedback/start terminals) — small, closely spaced text.
• Exact wiring of the monitored-start loop and Q1 feedback contact in Table 7-8.
• Control-supply voltage for L+/L- is not printed on this page.
• No motor/contactor wire numbers or cable IDs are given (generic example).

⚠️ For any continuity/resistance checks of the sensor contacts, input channels, or feedback loop, de-energize, lock out, and verify absence of voltage first. The control supply is shown as L+ / L- (DC), but NO voltage value is printed on this page — do not assume a level; obtain it from the device rating plate or datasheet. The motor branch (Q1/Qn to M) carries three-phase power; treat it as live and separate from the control-supply testing. This is a generic manual example, so it does not prove the actual field wiring or present energization state of any specific installation.
🔎 Read from the drawing. Verify field conditions and use the correct procedure for the measurement.

Reply &quot;map&quot; for the full terminal and wire list.</p><p></p><p>- classification: **ELECTRICAL_PRINT** (conf 0.85)</p><p>- interpreter used (Anthropic PrintSynth): **True**</p><p>- model: claude-opus-4-8 · effort xhigh · latency 111.75s</p><p></p><p>## 4. Automated grade (PROVISIONAL — not technician approval until Mike calibrates)</p><p>- score: **84/100** (B)</p><p>- hard failure: **False**</p><p>- summary: The response accurately reproduces the DIP switch states, terminal labels, and device tags shown in Tables 7-8 and 7-9, and appropriately avoids inventing a voltage level, correctly flags the three-phase motor hazard. Its main weakness is a narrative overstatement about the monitored-start/Q1-feedback sequence that goes slightly beyond what is explicitly drawn, and some legible terminal labels (INK/INF/INS) are treated as more uncertain than the print actually shows. No hard failures were found; overall a solid, well-hedged, technician-usable read of the print.</p><p></p><p>## 5. Verified strengths</p><p>- DIP switch ON/OFF states for both tables match the printed DIP tables exactly (1,2,3 ON/right in Table 7-8; 1 OFF/left in Table 7-9).</p><p>- Device tags Q1, Qn, M, Sensor, 3SK1112, 3SK112/3SK122 all appear in the drawing bullet lists.</p><p>- Correctly avoids inventing a supply voltage, matching the absence of any V rating near L+/L-.</p><p>- Terminal string A1/INK/T1/IN1/T2/IN2/INF/INS is reproduced accurately from the drawing.</p><p></p><p>## 6. Suspected errors / hallucinations</p><p>- &quot;operator must press a start button and the relay checks the Q1 feedback contact before enabling&quot; — The drawing shows only a SET/RESET symbol and an ambiguous hook-shaped contact near Q1; no separate &#x27;start button&#x27; or explicit feedback-contact wiring is labeled, making this a plausible but unverified inference stated with more confidence in the narrative than the later hedge implies.</p><p></p><p>## 7. Items requiring technician review</p><p>- Confirm exact letters/function of INK, INF, INS terminals directly on the physical unit or full-resolution manual page.</p><p>- Verify actual monitored-start loop wiring and Q1 feedback contact routing in Table 7-8 before relying on the assistant&#x27;s inferred sequence.</p><p>- Obtain control-supply voltage rating from nameplate/datasheet since none is printed on this page.</p><p>- No cable/wire numbers exist on this page; field wiring must be confirmed against actual installation drawings.</p><p></p><p>## 8. Build &amp; runtime
- commit: `ee139431f62f5fa337b0594042eadeb4fa3c8e67` · branch: feat/internet-print-test-runner · version: 3.137.2
- judge model: claude-sonnet-5 · run: 2026-07-13T21:00:42Z</p><p>
## 9. Source URL
https://cache.industry.siemens.com/dl/files/885/67585885/att_37825/v1/manual_safety_relay_3SK1_en-US.pdf</p><h2>Verbatim response</h2><pre style='white-space:pre-wrap;border:1px solid #ccc;padding:1rem'>📋 Manual page 128 — two typical application circuits for a Siemens 3SK1 two-channel safety relay driving contactors Q1/Qn and a motor M (Table 7-8 E-STOP with monitored start; Table 7-9 with autostart).

These are wiring examples for a 3SK1 safety relay (types 3SK1112 Standard solid-state, or 3SK112/3SK122 Advanced). A two-channel safety sensor with two normally-closed contacts (e.g. an EMERGENCY STOP in Table 7-8) feeds inputs IN1 and IN2. The unit sends test pulses out of T1/T2 and reads them back on IN1/IN2 so a short between the two channels (cross-circuit / cross-fault) is detected — this is enabled by DIP switch 2 = ON. When both channels are healthy and closed, the relay energizes and its enable output picks up two contactors, Q1 and Qn, which each switch three phases to motor M; using two contactors gives the redundancy needed for PL e / SILCL 3. The only difference between the two circuits is the start behaviour: in Table 7-8 DIP 1 is ON = &#x27;Monitored Start&#x27; (operator must press a start button and the relay checks the Q1 feedback contact before enabling), while in Table 7-9 DIP 1 is OFF = &#x27;Autostart&#x27; (the output enables automatically once inputs are healthy). Supply is applied to A1 (+) / A2 (-) across the L+ / L- rails.

🔑 Signals
• Positive control supply into the unit
• Negative control supply / return
• Safety channel 1 input (from NC sensor contact)
• Safety channel 2 input (from NC sensor contact)
• Cross-circuit test pulse output, channel 1
• Cross-circuit test pulse output, channel 2
• Feedback / start-loop terminal (monitored start, circuit 8)
• Enable output driving the two contactors
• DIP switch 1 — Autostart / Monitored Start
• DIP switch 2 — Cross fault detection OFF / ON
• DIP switch 3 — 2 single-ch. sensors / 1 double-ch. sensor
• DIP switch 4 — Startup Test yes / no
• SET / RESET input

🔧 Devices
• Two-channel safety relay basic unit (Standard solid-state) (3SK1112)
• Two-channel safety relay basic unit (Advanced alternative) (3SK112/3SK122)
• Output contactor #1 (switches motor phases, provides feedback) (Q1)
• Output contactor #2 (redundant, switches motor phases) (Qn)
• Three-phase motor load (M)
• Two-channel safety sensor / EMERGENCY STOP (2 NC contacts) (Sensor (2 NC))

🩺 If you&#x27;re chasing a fault
… (more — reply &quot;map&quot;)

❓ Couldn&#x27;t confirm (verify on the sheet):
• Exact letters of terminals &#x27;INK&#x27;, &#x27;INF&#x27;, &#x27;INS&#x27; (feedback/start terminals) — small, closely spaced text.
• Exact wiring of the monitored-start loop and Q1 feedback contact in Table 7-8.
• Control-supply voltage for L+/L- is not printed on this page.
• No motor/contactor wire numbers or cable IDs are given (generic example).

⚠️ For any continuity/resistance checks of the sensor contacts, input channels, or feedback loop, de-energize, lock out, and verify absence of voltage first. The control supply is shown as L+ / L- (DC), but NO voltage value is printed on this page — do not assume a level; obtain it from the device rating plate or datasheet. The motor branch (Q1/Qn to M) carries three-phase power; treat it as live and separate from the control-supply testing. This is a generic manual example, so it does not prove the actual field wiring or present energization state of any specific installation.
🔎 Read from the drawing. Verify field conditions and use the correct procedure for the measurement.

Reply &quot;map&quot; for the full terminal and wire list.</pre></body>