Tag,Type,Model,Role,Evidence,Source
B1,photo eye,,Product-present beam to I-05 (blocked -> pe_latched soft stop),verified,plc/Prog_init_ConvSimple_v2.1.st (_IO_EM_DI_05 -> pe_latched)
CB1,circuit breaker,,2-pole branch breaker on the 230 V single-phase supply (existence/type/rating unconfirmed),field_verify,
DB1,distribution block,,"24 VDC +/- distribution block (push-in, WAGO-style, 2-level), fed from PS1's +V/-V output — blue = one polarity, white = the other (caption); which color is +24V vs 0V = FIELD VERIFY (OI-25).",verified,photo review/photos/dc_block_full.jpg + wire_1.jpg (2026-07-11 — push-in distribution block read directly)
M1,motor,,Conveyor drive motor — 230 V 3~ from VFD1 U/V/W (voltage technician-confirmed 2026-07-11),field_verify,"review/PHOTO_EVIDENCE_V7.md (technician confirmation 2026-07-11 — ""it's 230""; OI-27 resolved). NOT PHOTO_EVIDENCE_V6.md, which predates this confirmation and still shows 480 V/pending."
PL1,pilot light,,Green RUNNING pilot — load of O-00 (LightGreen),verified,plc/CCW_VARIABLES_v4.0.txt:78
PL2,pilot light,,Red FAULT/E-STOP pilot — load of O-01 (LightRed),verified,plc/CCW_VARIABLES_v4.0.txt:79; plc/GS10_Integration_Guide.md (Lineage-A fault_lamp)
PLC1,plc,Allen-Bradley Micro820 2080-LC20-20QBB,Conveyor controller; Modbus RTU master to VFD1,verified,photo review/photos/wire_2.jpg (2026-07-11 — model label + MAC ID 5C:88:16:D8:E4:D7 read directly); plc/GS10_Integration_Guide.md; plc/ccw/controller/Controller/LogicalValues.csv
PS1,power supply,"Mean Well DIN-rail supply (24 V / 1.0 A; 100-240 VAC in @ 0.55 A; +V / -V / DC-OK out, N / L / PE in, +V ADJ pot, DC-OK LED)","24 VDC control supply (E-004). Feeds the DC +/- distribution block (blue = one polarity, white = the other) and the +24V/0V control loop.",verified,"photo review/photos/wire_2.jpg (2026-07-11 — Mean Well nameplate read directly); caption ""MW 120 to 24 volt DC power supply"""
Q1,control relay,"Schneider Electric TeSys CA3KN22BD (control relay, 2 NO + 2 NC, 24 VDC coil)","Control relay (Schneider CA3KN22BD, hand-labeled 'MLC') USED AS THE VFD SUPPLY SWITCH — its two NO contacts 13-14 & 43-44 switch the 230 V single-phase supply into the GS10 (R/L1, S/L2); coil A1(+)/A2(-) 24 VDC driven by PLC O-02. Energizing O-02 closes the contacts and powers the drive. Shown on E-003 (power contacts) + E-006 (coil). NC 21-22/31-32 unused.",verified,"photo review/photos/wire_3.jpg (2026-07-11 — device label 'MLC', part no CA3KN22BD, coil A1/A2 24V, aux 13-14/21-22/31-32/43-44 read directly); plc/CCW_VARIABLES_v4.0.txt:80 (O-02 coil); plc/Prog_init_ConvSimple_v2.1.st:214 (vfd_run_permit reads O-02); review/photos/mlc_full.jpg + mlc_top_terminals.jpg + mlc_bottom_terminals.jpg (2026-07-11 — full-resolution terminal read)"
S0,e stop,,"Emergency stop, DUAL-CHANNEL (diverse) — NC ch to I-02, NO ch to I-03",verified,
S2,pushbutton (NO),,Run / rearm pushbutton to I-04; illuminated — lamp fed by PLC O-03 (PBRunLED),verified,"plc/ignition-project/.../Inputs/tags.json (""DI-04 Run pushbutton""); plc/CCW_VARIABLES_v4.0.txt:73 (""I-04 _IO_EM_DI_04 PBRun (illuminated momentary)"")"
SS1,selector switch,,"Direction selector — FWD contact to I-00, REV contact to I-01 (FWD-OFF-REV)",verified,plc/Prog_init_ConvSimple_v2.1.st (dir_fwd/dir_rev)
VFD1,vfd,AutomationDirect GS10 DURApulse,"Drives conveyor motor. Power input is 230 V single-phase (R/L1, S/L2; T/L3 unused — technician-confirmed 2026-07-11, see E-003). Commanded over Modbus RTU (RJ45, Ch2 node 1) — photo confirms the RS-485 cable is landed. NOTE the GS10 control connector is ALSO wired (hybrid, not Modbus-only) — see OI-22.",verified,"photo review/photos/wire_4.jpg (2026-07-11 — keypad, control-terminal legend, RJ45 read directly); plc/GS10_Integration_Guide.md; plc/Prog_init_ConvSimple_v2.1.st; review/photos/gs10_full.jpg + gs10_control_terminals.jpg (2026-07-11 — full-resolution control-terminal read)"
X1,terminal block,,Field terminal strip — field devices land here before PLC (E-008),field_verify,
