# CROSSREF MATRIX

> Generated by emit_matrices.py — do not hand-edit; regenerate after any model change.

## Devices

| Tag | Type | Evidence | Role |
|-----|------|----------|------|
| B1 | photo_eye | verified | Product-present beam to I-05 (blocked -> pe_latched soft stop) |
| CB1 | circuit_breaker | field_verify | Upstream branch protection (E-002/E-003) — existence, type, rating unconfirmed |
| M1 | motor | field_verify | Conveyor drive motor (3~ from VFD1 U/V/W) |
| PL1 | pilot_light | verified | Green RUNNING pilot — load of O-00 (LightGreen) |
| PL2 | pilot_light | verified | Red FAULT/E-STOP pilot — load of O-01 (LightRed) |
| PLC1 | plc | verified | Conveyor controller; Modbus RTU master to VFD1 |
| PS1 | power_supply | field_verify | 24 VDC control supply (documented on E-004); feeds +24V/0V to input loop |
| Q1 | contactor | verified | Safety power contactor — coil driven by PLC O-02 ('ContactorQ1', safety power); drops o... |
| S0 | e_stop | verified | Emergency stop, DUAL-CHANNEL (diverse) — NC ch to I-02, NO ch to I-03 |
| S2 | pushbutton_no | verified | Run / rearm pushbutton to I-04; illuminated — lamp fed by PLC O-03 (PBRunLED) |
| SS1 | selector_switch | verified | Direction selector — FWD contact to I-00, REV contact to I-01 (FWD-OFF-REV) |
| VFD1 | vfd | verified | Drives conveyor motor; commanded over Modbus RTU (Ch2, node 1) |
| X1 | terminal_block | field_verify | Field terminal strip — field devices land here before PLC (E-008) |

## Terminals

| Device.Terminal | Function | Status | Wires Touching | Sheets |
|---|---|---|---|---|
| B1.BK | output (black) -> I-05 | field_verify | W505 | E-005 |
| B1.BN | +24V (brown) | field_verify | — | — |
| B1.BU | 0V (blue) | field_verify | — | — |
| CB1.1 | line in L1 (proposed) | field_verify | W300 | E-003 |
| CB1.2 | load out L1 (proposed) | field_verify | W303 | E-003 |
| CB1.3 | line in L2 (proposed) | field_verify | W301 | E-003 |
| CB1.4 | load out L2 (proposed) | field_verify | W304 | E-003 |
| CB1.5 | line in L3 (proposed, if 3φ) | field_verify | W302 | E-003 |
| CB1.6 | load out L3 (proposed, if 3φ) | field_verify | W305 | E-003 |
| M1.PE | motor frame ground | field_verify | W316 | E-003 |
| M1.T1 | motor lead 1 | field_verify | W310 | E-003 |
| M1.T2 | motor lead 2 | field_verify | W311 | E-003 |
| M1.T3 | motor lead 3 (swap any two to reverse — GS10_UM.txt L1773-1776) | field_verify | W312 | E-003 |
| PL1.X1 | pilot light terminal (proposed) | field_verify | W601 | E-006 |
| PL1.X2 | pilot light terminal (proposed) | field_verify | W605 | E-006 |
| PL2.X1 | pilot light terminal (proposed) | field_verify | W602 | E-006 |
| PL2.X2 | pilot light terminal (proposed) | field_verify | W606 | E-006 |
| PLC1.+CM0 | output bank 0 feed (O-00..O-03) | field_verify | W600 | E-006 |
| PLC1.+CM1 | output bank 1 feed (O-04..O-06, spare) | field_verify | — | — |
| PLC1.-CM0 | output bank 0 return | field_verify | W609 | E-006 |
| PLC1.-CM1 | output bank 1 return | field_verify | — | — |
| PLC1.COM0 | Digital-input common (return to 0V) | field_verify | W0V | E-005 |
| PLC1.I-00 | dir_fwd (Forward selector) | verified | W500 | E-005 |
| PLC1.I-01 | dir_rev (Reverse selector) | verified | W501 | E-005 |
| PLC1.I-02 | E-stop NC channel | verified | W502 | E-005 |
| PLC1.I-03 | E-stop NO channel | verified | W503 | E-005 |
| PLC1.I-04 | Run pushbutton (rearm) | verified | W504 | E-005 |
| PLC1.I-05 | Photo-eye (beam blocked -> pe_latched) | verified | W505 | E-005 |
| PLC1.I-06 | spare | verified | — | — |
| PLC1.I-07 | spare | verified | — | — |
| PLC1.I-08 | spare | verified | — | — |
| PLC1.I-09 | spare | verified | — | — |
| PLC1.I-10 | spare | verified | — | — |
| PLC1.I-11 | spare | verified | — | — |
| PLC1.O-00 | LightGreen -> PL1 (running) | verified | W601 | E-006 |
| PLC1.O-01 | LightRed -> PL2 (fault/e-stop) | verified | W602 | E-006 |
| PLC1.O-02 | ContactorQ1 coil (safety power) | verified | W603 | E-006 |
| PLC1.O-03 | PBRunLED -> S2 lamp | verified | W604 | E-006 |
| PLC1.O-04 | spare | verified | — | — |
| PLC1.O-05 | spare | verified | — | — |
| PLC1.O-06 | spare | verified | — | — |
| PS1.+24V | +24 VDC feed | field_verify | W24, W600 | E-005, E-006 |
| PS1.0V | 0V return | field_verify | W0V, W609 | E-005, E-006 |
| Q1.1 | pole L1 in (proposed) | field_verify | W303 | E-003 |
| Q1.2 | pole T1 out (proposed) | field_verify | W306 | E-003 |
| Q1.3 | pole L2 in (proposed) | field_verify | W304 | E-003 |
| Q1.4 | pole T2 out (proposed) | field_verify | W307 | E-003 |
| Q1.5 | pole L3 in (proposed) | field_verify | W305 | E-003 |
| Q1.6 | pole T3 out (proposed) | field_verify | W308 | E-003 |
| Q1.A1 | coil + (from PLC1 O-02, E-006) | field_verify | W603 | E-006 |
| Q1.A2 | coil - (to output return) | field_verify | W607 | E-006 |
| S0.11-12 | NC channel out -> I-02 | field_verify | W502 | E-005 |
| S0.23-24 | NO channel out -> I-03 | field_verify | W503 | E-005 |
| S2.3-4 | NO contact out -> I-04 | field_verify | W504 | E-005 |
| S2.X1 | lamp terminal (proposed) | field_verify | W604 | E-006 |
| S2.X2 | lamp terminal (proposed) | field_verify | W608 | E-006 |
| SS1.COM | common fed from +24V | field_verify | — | — |
| SS1.FWD | FWD contact out -> I-00 | field_verify | W500 | E-005 |
| SS1.REV | REV contact out -> I-01 | field_verify | W501 | E-005 |
| VFD1.+1 | DC reactor (factory jumper +1/+2 — leave unless reactor installed) | verified | — | — |
| VFD1.+2 | DC reactor jumper partner | verified | — | — |
| VFD1.B1 | brake resistor (optional; else OPEN) | verified | — | — |
| VFD1.B2 | brake resistor partner (else OPEN) | verified | — | — |
| VFD1.DC+ | common DC bus (leave open; absent on 120VAC models) | verified | — | — |
| VFD1.DC- | common DC bus (leave open) | verified | — | — |
| VFD1.GND | drive ground terminal (manual table row L1984; silk-screen symbol — id GND is OUR label) | verified | W315 | E-003 |
| VFD1.R/L1 | input power L1 | verified | W306 | E-003 |
| VFD1.S/L2 | input power L2 | verified | W307 | E-003 |
| VFD1.T/L3 | input power L3 (3-phase models only) | verified | W308 | E-003 |
| VFD1.U/T1 | motor output T1 | verified | W310 | E-003 |
| VFD1.V/T2 | motor output T2 | verified | W311 | E-003 |
| VFD1.W/T3 | motor output T3 | verified | W312 | E-003 |

## Pseudo-Nodes (Rails, Buses, Off-Sheet)

| Node | Wires Touching |
|------|--------|
| +24V rail (this sheet) | W24 |
| PE bus | W315, W316, W317 |
| SUPPLY (source — see E-002) | W300, W301, W302, W317 |
| output return rail (E-006) | W605, W606, W607, W608 |

## Orphans (Unresolved Endpoints)

OK: No orphans (all endpoints resolved)
