# EVIDENCE MATRIX

> Generated by emit_matrices.py — do not hand-edit; regenerate after any model change.

## E-003

| Wire | From | To | Signal | Type | Status | Source | Notes | Rendered | Tagged |
|------|------|----|---------|---------|----|--------|-------|----------|--------|
| W300 | SUPPLY (source — see E-002) | CB1.1 | L1 supply | power_line | field_verify |  |  | dashed | yes |
| W301 | SUPPLY (source — see E-002) | CB1.3 | L2/N supply | power_line | field_verify |  |  | dashed | yes |
| W302 | SUPPLY (source — see E-002) | CB1.5 | L3 supply (if 3φ) | power_line | field_verify |  | phase count unknown | dashed | yes |
| W303 | CB1.2 | Q1.1 | L1 protected | power_line | field_verify |  |  | dashed | yes |
| W304 | CB1.4 | Q1.3 | L2 protected | power_line | field_verify |  |  | dashed | yes |
| W305 | CB1.6 | Q1.5 | L3 protected (if 3φ) | power_line | field_verify |  | phase count unknown | dashed | yes |
| W306 | Q1.2 | VFD1.R/L1 | L1 switched | power_line | field_verify |  | route power ⊥ control wiring — | dashed | yes |
| W307 | Q1.4 | VFD1.S/L2 | L2 switched | power_line | field_verify |  |  | dashed | yes |
| W308 | Q1.6 | VFD1.T/L3 | L3 switched (if 3φ) | power_line | field_verify |  | phase count unknown | dashed | yes |
| W310 | VFD1.U/T1 | M1.T1 | motor phase U | motor_lead | field_verify |  |  | dashed | yes |
| W311 | VFD1.V/T2 | M1.T2 | motor phase V | motor_lead | field_verify |  |  | dashed | yes |
| W312 | VFD1.W/T3 | M1.T3 | motor phase W | motor_lead | field_verify |  |  | dashed | yes |
| W315 | VFD1.GND | PE bus | drive PE (≤0.1Ω) | ground | field_verify |  |  | dashed | yes |
| W316 | M1.PE | PE bus | motor frame PE | ground | field_verify |  |  | dashed | yes |
| W317 | PE bus | SUPPLY (source — see E-002) | PE to source | ground | field_verify |  |  | dashed | yes |

### SUMMARY
- Total wires: 15
- Verified: 0
- Field verify: 15
- Proposed: 0

## E-005

| Wire | From | To | Signal | Type | Status | Source | Notes | Rendered | Tagged |
|------|------|----|---------|---------|----|--------|-------|----------|--------|
| W0V | PLC1.COM0 | PS1.0V | 0V / input common | control_0v | field_verify |  |  | dashed | yes |
| W24 | PS1.+24V | +24V rail (this sheet) | +24 VDC | control_24vdc | field_verify |  |  | dashed | yes |
| W500 | SS1.FWD | PLC1.I-00 | dir_fwd | input_24vdc | field_verify |  |  | dashed | yes |
| W501 | SS1.REV | PLC1.I-01 | dir_rev | input_24vdc | field_verify |  |  | dashed | yes |
| W502 | S0.11-12 | PLC1.I-02 | e_stop_nc (healthy=1) | input_24vdc | field_verify |  |  | dashed | yes |
| W503 | S0.23-24 | PLC1.I-03 | e_stop_no (healthy=0) | input_24vdc | field_verify |  |  | dashed | yes |
| W504 | S2.3-4 | PLC1.I-04 | run_pb | input_24vdc | field_verify |  |  | dashed | yes |
| W505 | B1.BK | PLC1.I-05 | photo_eye | input_24vdc | field_verify |  |  | dashed | yes |

### SUMMARY
- Total wires: 8
- Verified: 0
- Field verify: 8
- Proposed: 0

## E-006

| Wire | From | To | Signal | Type | Status | Source | Notes | Rendered | Tagged |
|------|------|----|---------|---------|----|--------|-------|----------|--------|
| W600 | PS1.+24V | PLC1.+CM0 | output bank 0 feed | power_24vdc | field_verify |  |  | dashed | yes |
| W601 | PLC1.O-00 | PL1.X1 | LightGreen (run light) | control_output | field_verify |  |  | dashed | yes |
| W602 | PLC1.O-01 | PL2.X1 | LightRed (fault/e-stop light) | control_output | field_verify |  |  | dashed | yes |
| W603 | PLC1.O-02 | Q1.A1 | ContactorQ1 coil (safety power) | control_output | field_verify |  |  | dashed | yes |
| W604 | PLC1.O-03 | S2.X1 | PBRunLED (run button lamp) | control_output | field_verify |  |  | dashed | yes |
| W605 | PL1.X2 | output return rail (E-006) | run light return | control_return | field_verify |  |  | dashed | yes |
| W606 | PL2.X2 | output return rail (E-006) | fault light return | control_return | field_verify |  |  | dashed | yes |
| W607 | Q1.A2 | output return rail (E-006) | contactor coil return | control_return | field_verify |  |  | dashed | yes |
| W608 | S2.X2 | output return rail (E-006) | PB lamp return | control_return | field_verify |  |  | dashed | yes |
| W609 | PLC1.-CM0 | PS1.0V | output bank 0 return | power_0v | field_verify |  |  | dashed | yes |

### SUMMARY
- Total wires: 10
- Verified: 0
- Field verify: 10
- Proposed: 0

## E-007 RS-485 / Modbus RTU

| Wire | From | To | Signal | Type | Status | Source | Notes | Rendered | Tagged |
|------|------|----|---------|---------|----|--------|-------|----------|--------|
| 485+ | PLC1.D+ (A) | VFD1.RJ45 pin 5 / SG+ | RS-485 inverting (D+ = SG+) | Belden 3105A pair | verified | CommsToVFD 2.2 + Beg | Polarity: if silent/garbled, s | solid | yes |
| 485- | PLC1.D- (B) | VFD1.RJ45 pin 4 / SG- | RS-485 non-inverting (D- = SG-) | Belden 3105A pair | verified | CommsToVFD 2.2 + Beg |  | solid | yes |
| SGND | PLC1.SG | VFD1.RJ45 pin 3 / SGND | signal ground / common reference | 3rd conductor | verified | Beginner_Verify p48  | Dedicated wire, NOT the shield | solid | yes |
| SH | PLC1.shield / chassis | VFD1.(floated) | cable shield | tinned drain | field_verify | shield-one-end rule  | Land drain at PLC end ONLY; ta | dashed | yes |

### SUMMARY
- Total links: 4
- Verified: 3
- Field verify: 1
