# FIELD VERIFY LIST

> Generated by emit_matrices.py — do not hand-edit; regenerate after any model change.

The docket of everything NOT yet verified. Every wire with status ≠ verified, and every terminal marked field_verify.

## E-003 — Wires to Verify

- **W300**: SUPPLY (source — see E-002) → CB1.1
  - Verify: confirm conductor + endpoints + wire number

- **W301**: SUPPLY (source — see E-002) → CB1.3
  - Verify: confirm conductor + endpoints + wire number

- **W303**: CB1.2 → Q1.13
  - Verify: confirm conductor + endpoints + wire number

- **W304**: CB1.4 → Q1.43
  - Verify: confirm conductor + endpoints + wire number

- **W305**: Q1.14 → VFD1.R/L1
  - Verify: confirm conductor + endpoints + wire number

- **W306**: Q1.44 → VFD1.S/L2
  - Verify: confirm conductor + endpoints + wire number

- **W310**: VFD1.U/T1 → M1.T1
  - Verify: confirm conductor + endpoints + wire number

- **W311**: VFD1.V/T2 → M1.T2
  - Verify: confirm conductor + endpoints + wire number

- **W312**: VFD1.W/T3 → M1.T3
  - Verify: confirm conductor + endpoints + wire number

- **W315**: VFD1.GND → PE bus
  - Verify: confirm conductor + endpoints + wire number

- **W316**: M1.PE → PE bus
  - Verify: confirm conductor + endpoints + wire number

- **W317**: PE bus → SUPPLY (source — see E-002)
  - Verify: confirm conductor + endpoints + wire number

## E-005 — Wires to Verify

- **W0V**: PLC1.COM0 → PS1.0V
  - Verify: confirm conductor + endpoints + wire number

- **W24**: PS1.+24V → +24V rail (this sheet)
  - Verify: confirm conductor + endpoints + wire number

- **W500**: SS1.FWD → PLC1.I-00
  - Verify: confirm conductor + endpoints + wire number

- **W501**: SS1.REV → PLC1.I-01
  - Verify: confirm conductor + endpoints + wire number

- **W502**: S0.11-12 → PLC1.I-02
  - Verify: confirm conductor + endpoints + wire number

- **W503**: S0.23-24 → PLC1.I-03
  - Verify: confirm conductor + endpoints + wire number

- **W504**: S2.3-4 → PLC1.I-04
  - Verify: confirm conductor + endpoints + wire number

- **W505**: B1.BK → PLC1.I-05
  - Verify: confirm conductor + endpoints + wire number

## E-006 — Wires to Verify

- **W600**: PS1.+24V → PLC1.+CM0
  - Verify: confirm conductor + endpoints + wire number

- **W601**: PLC1.O-00 → PL1.X1
  - Verify: confirm conductor + endpoints + wire number

- **W602**: PLC1.O-01 → PL2.X1
  - Verify: confirm conductor + endpoints + wire number

- **W603**: PLC1.O-02 → Q1.A1
  - Verify: confirm conductor + endpoints + wire number

- **W604**: PLC1.O-03 → S2.X1
  - Verify: confirm conductor + endpoints + wire number

- **W605**: PL1.X2 → output return rail (E-006)
  - Verify: confirm conductor + endpoints + wire number

- **W606**: PL2.X2 → output return rail (E-006)
  - Verify: confirm conductor + endpoints + wire number

- **W607**: Q1.A2 → output return rail (E-006)
  - Verify: confirm conductor + endpoints + wire number

- **W608**: S2.X2 → output return rail (E-006)
  - Verify: confirm conductor + endpoints + wire number

- **W609**: PLC1.-CM0 → PS1.0V
  - Verify: confirm conductor + endpoints + wire number

## E-007 — Wires to Verify

- **SH**: PLC1.shield / chassis → VFD1.(floated)
  - Verify: Land drain at PLC end ONLY; tape/float at GS10 end.

## E-003 — Terminals to Verify

- **CB1.1**: line in L1 (proposed)

- **CB1.2**: load out L1 (proposed)

- **CB1.3**: line in L2 (proposed)

- **CB1.4**: load out L2 (proposed)

- **CB1.5**: line in L3 (proposed, if 3φ)

- **CB1.6**: load out L3 (proposed, if 3φ)

- **M1.PE**: motor frame ground

- **M1.T1**: motor lead 1

- **M1.T2**: motor lead 2

- **M1.T3**: motor lead 3 (swap any two to reverse — GS10_UM.txt L1773-1776)

## E-005 — Terminals to Verify

- **B1.BK**: output (black) -> I-05

- **B1.BN**: +24V (brown)

- **B1.BU**: 0V (blue)

- **PLC1.+CM0**: output bank 0 feed (O-00..O-03)

- **PLC1.+CM1**: output bank 1 feed (O-04..O-06, spare)

- **PLC1.-CM0**: output bank 0 return

- **PLC1.-CM1**: output bank 1 return

- **PLC1.COM0**: Digital-input common (return to 0V)

- **PS1.+24V**: +24 VDC feed

- **PS1.0V**: 0V return

- **S0.11-12**: NC channel out -> I-02

- **S0.23-24**: NO channel out -> I-03

- **S2.3-4**: NO contact out -> I-04

- **S2.X1**: lamp terminal (proposed)

- **S2.X2**: lamp terminal (proposed)

- **SS1.COM**: common fed from +24V

- **SS1.FWD**: FWD contact out -> I-00

- **SS1.REV**: REV contact out -> I-01

## E-006 — Terminals to Verify

- **PL1.X1**: pilot light terminal (proposed)

- **PL1.X2**: pilot light terminal (proposed)

- **PL2.X1**: pilot light terminal (proposed)

- **PL2.X2**: pilot light terminal (proposed)

- **PLC1.+CM0**: output bank 0 feed (O-00..O-03)

- **PLC1.+CM1**: output bank 1 feed (O-04..O-06, spare)

- **PLC1.-CM0**: output bank 0 return

- **PLC1.-CM1**: output bank 1 return

- **PLC1.COM0**: Digital-input common (return to 0V)

- **PS1.+24V**: +24 VDC feed

- **PS1.0V**: 0V return

- **S2.3-4**: NO contact out -> I-04

- **S2.X1**: lamp terminal (proposed)

- **S2.X2**: lamp terminal (proposed)

## E-007 — Terminals to Verify

- **PLC1.+CM0**: output bank 0 feed (O-00..O-03)

- **PLC1.+CM1**: output bank 1 feed (O-04..O-06, spare)

- **PLC1.-CM0**: output bank 0 return

- **PLC1.-CM1**: output bank 1 return

- **PLC1.COM0**: Digital-input common (return to 0V)

## Open Items

| OI ID | Sheet | Item | Verify |
|-------|-------|------|--------|
| OI-01 | E-005 | +24 VDC source terminal on PS1 feeding the input r | Meter PS1 +24V to 0V = 24 VDC; confirm which termi |
| OI-02 | E-005 | Input common (COM0) grouping + sink vs source jump | Confirm which embedded input common serves I-00..I |
| OI-03 | E-005 | All input wire numbers (W200..W205, W24, W0V are P | Read the actual wire markers on the panel; replace |
| OI-04 | E-005 | Field-device terminal designations (S0 11-12/23-24 | Confirm each device's real terminal markings again |
| OI-05 | E-005 | E-stop architecture between S0 and the PLC | Confirm whether S0 lands directly on I-02/I-03 or  |
| OI-06 | E-005 | Photo-eye B1 device (historically 'unmapped') — ma | Identify the physical sensor; confirm BN/BU/BK to  |
| OI-07 | E-005 | Direction selector SS1 physical device (2-pos vs 3 | Confirm selector type and that FWD/REV contacts ma |
| OI-08 | E-005 | Spares I-06..I-11 confirmed unused | Confirm no field wires land on I-06..I-11 (program |
| OI-09 | E-006 | Output bank technology + common feeds. +CM0/-CM0/+ | Resolve per 2080-IN009 + meter the bank feed (expe |
| OI-10 | E-006 | Q1 contactor identity — part number, coil voltage, | Meter coil circuit from O-02. |
| OI-11 | E-006 | PL1/PL2 devices + lamp terminal ids (X1/X2 propose | Meter the light circuits and confirm device markin |
| OI-12 | E-006 | Confirm no field wires on spare O-04..O-06 (+CM1 b | Trace the PLC output block and verify no wires to  |
| OI-13 | E-005, E-006 | Re-confirm input AND output map against the live C | Open the live Conv_Simple_1.8 CCW project and cros |
| OI-14 | E-003 | Q1 contactor placement in the power chain (assumed | Trace conductors on the bench; verify Q1 poles 1-6 |
| OI-15 | E-003 | Supply voltage/receptacle + CB1 existence/type/rat | Identify the bench supply; confirm CB1 device and  |
| OI-16 | E-003 | GS10 exact model+frame (enables wire-gauge/fuse ta | Photograph GS10 nameplate and motor nameplate; mea |
| OI-17 | E-003 | RFI jumper in/out per grounding topology (symmetri | Determine bench PE bonding strategy; verify RFI ju |
| OI-18 | E-006 | Fallback DI wiring physical presence (expected ABS | Trace the PLC output block; confirm zero hardwired |
| OI-19 | E-003, E-005, E-006 | Wire-numbering convention adopted: W[sheet-digit][ | Read the actual wire markers on the panel; replace |
| OI-20 | E-007 | GS10 comms line params: 2026-05-20 export = 38.4k/ | Fresh keypad readback of the GS10 serial config; u |
| OI-21 | E-003 | RESOLVED (2026-07-11): no separate motor contactor | Confirm whether a separate motor contactor exists  |
| OI-22 | E-006, E-007 | GS10 control map (full-res photo): top run/DI conn | Map which of FWD/REV/DI3/DI4/DI5/AI/AO1/DO1/DOC ar |
| OI-23 | panel | Siemens CPU 1212C AC/DC/RLY (S7-1200) observed on  | Confirm whether the Siemens CPU 1212C controls any |
| OI-24 | panel | Device labeled "PMC 192.x" observed on the panel ( | Identify the device (network device / meter?) and  |
| OI-25 | E-004 | DC +/- distribution block: which color (blue vs wh | Trace/meter the distribution block conductors agai |
| OI-26 | E-006 | MLC (Q1) aux contacts (full-res photo): coil A1/A2 | Trace each aux contact to its destination in the c |
| OI-27 | E-003 | GS10 output voltage: technician reported 480 V out | Read the motor nameplate voltage; read the GS10 ke |

### Summary
- Total field-verify wires: 31
- Total field-verify terminals: 32
- Total open items: 27
